<?xml version="1.0" encoding="UTF-8"?>
<!--  the CSS part and the header  of this html document for a Profile comes from a similar function of CimTool -->
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.1//EN" "http://www.w3.org/TR/xhtml11/DTD/xhtml11.dtd">
<html xmlns="http://www.w3.org/1999/xhtml" xmlns:a="http://langdale.com.au/2005/Message#" xmlns:xs="http://www.w3.org/2001/XMLSchema">
<head>
<title>Profile Documentation</title>
<style type="text/css">
/* typography: fonts */
body { font-family: arial, sans-serif; }

.name, .type, .cardinality, .superclass, .xsdtype, .namespace { font-family: courier, monospace; }
.attribut {font-family: courier, monospace;font-weight: bold;}
.role {font-family: courier, monospace ;font-style: italic; font-weight: bold;}
.inheritrole {font-family: courier,monospace;font-style: italic;font-weight: normal;}
.inheritattribut {font-family: courier, monospace;font-weight: normal;}
/* typography: emphasis */
h1 { color: white; background: gray;}

h2, h3 { color: gray; text-decoration: none;}

h2.abstract, h2.enumerated, h2.domain {font-style: italic } 

p.note { background-color: #ddd }

p.declaration { color: gray }
p.role {font-family: courier, monospace ;font-style: italic; font-weight: bold;}
p.inheritrole {font-family: courier,monospace;font-style: italic;}
p.attribut {font-family: courier, monospace;font-weight: bold;}
p.inheritattribut {font-family: courier, monospace;}

:link { color: purple; }

.xsdtype { color: black; font-weight: bold; }

.namespace { color: black }

.package { font-size: x-large; color: gray }


/* borders */
div.group {
	border-style: solid;
	border-color: gray;
	border-width: 1px;
	
}

th, td {
	border-top-style : solid;
	border-top-width : 1px;
	border-color: gray;
 }


/* spacing and alignment */
body {padding: 5px; }

h1 { padding: 5px;}

div.group {
	margin-top: 10px;
	padding: 5px;
	position: relative;
}
th, td {
	text-align : left;
	vertical-align : top;
}
th, td.type { width: 15em; overflow: visible; }

p.cardinality { width: 4em; }

p.package { position: absolute; right: 10px; top: 0px}				
</style>
</head>
<body>
 List of stereotye to categorize subProfiles
     ShortCircuit
     Description
     Operation
     Abstract
     Entsoe

<h1> Concrete Classes (Description)</h1>
<h1> Concrete Classes (Entsoe)</h1>
<h1> Concrete Classes</h1>
<div id="AsynchronousMachineEquivalentCircuit" class="group">
<a href="#AsynchronousMachineEquivalentCircuit">
<h2 class="concrete">AsynchronousMachineEquivalentCircuit</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\AsynchronousMachineDynamics_AsynchronousGeneratorInterconnectionAndVariables.png" target="_blanc">AsynchronousMachineDynamics </a></p>
<p class="comment">The electrical equations of all variations of the asynchronous model are based on the AsynchronousEquivalentCircuit diagram for the direct and quadrature axes, with two equivalent rotor windings in each axis.  <br/><br/><b>Equations for conversion between Equivalent Circuit and Time Constant Reactance forms:</b><br/><b>Xs</b> = <b>Xm</b> + <b>Xl</b><br/><b>X'</b> = <b>Xl</b> + <b>Xm</b> * <b>Xlr1</b> / (<b>Xm</b> + <b>Xlr1</b>)<br/><b>X''</b> = <b>Xl</b> + <b>Xm</b> * <b>Xlr1</b>* <b>Xlr2</b> / (<b>Xm</b> * <b>Xlr1</b> + <b>Xm</b> * <b>Xlr2</b> + <b>Xlr1</b> * <b>Xlr2</b>)<br/><b>T'o</b> = (<b>Xm</b> + <b>Xlr1</b>) / (<b>omega</b><b><sub>0</sub></b> * <b>Rr1</b>)<br/><b>T''o</b> = (<b>Xm</b> * <b>Xlr1</b> + <b>Xm</b> * <b>Xlr2</b> + <b>Xlr1</b> * <b>Xlr2</b>) / (<b>omega</b><b><sub>0</sub></b> * <b>Rr2</b> * (<b>Xm </b>+ <b>Xlr1</b>)<br/><b><br/></b>Same equations using CIM attributes from AsynchronousMachineTimeConstantReactance class on left of = sign and AsynchronousMachineEquivalentCircuit class on right (except as noted):<br/>xs = xm + RotatingMachineDynamics.statorLeakageReactance<br/>xp = RotatingMachineDynamics.statorLeakageReactance + xm * xlr1 / (xm + xlr1)<br/>xpp = RotatingMachineDynamics.statorLeakageReactance + xm * xlr1* xlr2 / (xm * xlr1 + xm * xlr2 + xlr1 * xlr2)<br/>tpo = (xm + xlr1) / (2*pi*nominal frequency * rr1)<br/>tppo = (xm * xlr1 + xm * xlr2 + xlr1 * xlr2) / (2*pi*nominal frequency * rr2 * (xm + xlr1).</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="AsynchronousMachineEquivalentCircuit.rr1">rr1  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Damper 1 winding resistance.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="AsynchronousMachineEquivalentCircuit.rr2">rr2  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Damper 2 winding resistance.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="AsynchronousMachineEquivalentCircuit.xlr1">xlr1  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Damper 1 winding leakage reactance.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="AsynchronousMachineEquivalentCircuit.xlr2">xlr2  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Damper 2 winding leakage reactance.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="AsynchronousMachineEquivalentCircuit.xm">xm  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Magnetizing reactance.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->AsynchronousMachineDynamics->RotatingMachineDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="AsynchronousMachineDynamics.AsynchronousMachine">AsynchronousMachine</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#AsynchronousMachine">AsynchronousMachine</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#AsynchronousMachineDynamics">AsynchronousMachineDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">damping </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#RotatingMachineDynamics">RotatingMachineDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">inertia </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#RotatingMachineDynamics">RotatingMachineDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">saturationFactor </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#RotatingMachineDynamics">RotatingMachineDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">saturationFactor120 </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#RotatingMachineDynamics">RotatingMachineDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">statorLeakageReactance </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#RotatingMachineDynamics">RotatingMachineDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">statorResistance </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#RotatingMachineDynamics">RotatingMachineDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="AsynchronousMachineTimeConstantReactance" class="group">
<a href="#AsynchronousMachineTimeConstantReactance">
<h2 class="concrete">AsynchronousMachineTimeConstantReactance</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\AsynchronousMachineDynamics_AsynchronousGeneratorInterconnectionAndVariables.png" target="_blanc">AsynchronousMachineDynamics </a></p>
<p class="comment"><b>Parameter Notes:</b><br/><ol><br/>	<li>If <b>X''</b> = <b>X'</b>, a single cage (one equivalent rotor winding per axis) is modelled.</li>	<li>The “p” in the attribute names is a substitution for a “prime” in the usual parameter notation, e.g. tpo refers to T'o.</li></ol>The parameters used for models expressed in time constant reactance form include:<ul>	<li>RotatingMachine.ratedS (MVAbase)</li>	<li>RotatingMachineDynamics.damping (D)</li>	<li>RotatingMachineDynamics.inertia (H)</li>	<li>RotatingMachineDynamics.saturationFactor (S1)</li>	<li>RotatingMachineDynamics.saturationFactor120 (S12)</li>	<li>RotatingMachineDynamics.statorLeakageReactance (Xl)</li>	<li>RotatingMachineDynamics.statorResistance (Rs)</li>	<li>.xs (Xs)</li>	<li>.xp (X')</li>	<li>.xpp (X'')</li>	<li>.tpo (T'o)</li>	<li>.tppo (T''o).</li></ul></p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="AsynchronousMachineTimeConstantReactance.tpo">tpo  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Transient rotor time constant (T'o) (&gt; T''o).  Typical Value = 5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="AsynchronousMachineTimeConstantReactance.tppo">tppo  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Subtransient rotor time constant (T''o) (&gt; 0).  Typical Value = 0.03.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="AsynchronousMachineTimeConstantReactance.xp">xp  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Transient reactance (unsaturated) (X') (&gt;=X'').  Typical Value = 0.5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="AsynchronousMachineTimeConstantReactance.xpp">xpp  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Subtransient reactance (unsaturated) (X'') (&gt; Xl).  Typical Value = 0.2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="AsynchronousMachineTimeConstantReactance.xs">xs  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Synchronous reactance (Xs) (&gt;= X').  Typical Value = 1.8.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->AsynchronousMachineDynamics->RotatingMachineDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="AsynchronousMachineDynamics.AsynchronousMachine">AsynchronousMachine</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#AsynchronousMachine">AsynchronousMachine</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#AsynchronousMachineDynamics">AsynchronousMachineDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">damping </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#RotatingMachineDynamics">RotatingMachineDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">inertia </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#RotatingMachineDynamics">RotatingMachineDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">saturationFactor </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#RotatingMachineDynamics">RotatingMachineDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">saturationFactor120 </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#RotatingMachineDynamics">RotatingMachineDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">statorLeakageReactance </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#RotatingMachineDynamics">RotatingMachineDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">statorResistance </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#RotatingMachineDynamics">RotatingMachineDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="AsynchronousMachineUserDefined" class="group">
<a href="#AsynchronousMachineUserDefined">
<h2 class="concrete">AsynchronousMachineUserDefined</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\UserDefinedModels_ProprietaryUserDefinedModels.png" target="_blanc">UserDefinedModels </a></p>
<p class="comment">Asynchronous machine whose dynamic behaviour is described by a user-defined model.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="AsynchronousMachineUserDefined.proprietary">proprietary  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">Behaviour is based on proprietary model as opposed to detailed model.<br/>true = user-defined model is proprietary with behaviour mutually understood by sending and receiving applications and parameters passed as general attributes<br/>false = user-defined model is explicitly defined in terms of control blocks and their input and output signals.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->AsynchronousMachineDynamics->RotatingMachineDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="AsynchronousMachineDynamics.AsynchronousMachine">AsynchronousMachine</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#AsynchronousMachine">AsynchronousMachine</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#AsynchronousMachineDynamics">AsynchronousMachineDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">damping </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#RotatingMachineDynamics">RotatingMachineDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">inertia </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#RotatingMachineDynamics">RotatingMachineDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">saturationFactor </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#RotatingMachineDynamics">RotatingMachineDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">saturationFactor120 </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#RotatingMachineDynamics">RotatingMachineDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">statorLeakageReactance </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#RotatingMachineDynamics">RotatingMachineDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">statorResistance </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#RotatingMachineDynamics">RotatingMachineDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="DiscExcContIEEEDEC1A" class="group">
<a href="#DiscExcContIEEEDEC1A">
<h2 class="concrete">DiscExcContIEEEDEC1A</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\DiscontinuousExcitationControlDynamics_DiscontinuousExcitationControlDynamics.png" target="_blanc">DiscontinuousExcitationControlDynamics </a></p>
<p class="comment">The class represents IEEE Type DEC1A discontinuous excitation control model that boosts generator excitation to a level higher than that demanded by the voltage regulator and stabilizer immediately following a system fault.<br/><br/>Reference: IEEE Standard 421.5-2005 Section 12.2. </p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="DiscExcContIEEEDEC1A.esc">esc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Speed change reference (<i>E</i><i><sub>SC</sub></i>).  Typical Value = 0.0015.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="DiscExcContIEEEDEC1A.kan">kan  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Discontinuous controller gain (<i>K</i><i><sub>AN</sub></i>).  Typical Value = 400.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="DiscExcContIEEEDEC1A.ketl">ketl  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Terminal voltage limiter gain (<i>K</i><i><sub>ETL</sub></i>).  Typical Value = 47.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="DiscExcContIEEEDEC1A.tan">tan  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Discontinuous controller time constant (<i>T</i><i><sub>AN</sub></i>).  Typical Value = 0.08.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="DiscExcContIEEEDEC1A.td">td  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant (<i>T</i><i><sub>D</sub></i>).  Typical Value = 0.03.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="DiscExcContIEEEDEC1A.tl1">tl1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant (<i>T</i><i><sub>L</sub></i><sub>1</sub>).  Typical Value = 0.025.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="DiscExcContIEEEDEC1A.tl2">tl2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant (<i>T</i><i><sub>L</sub></i><sub>2</sub>).  Typical Value = 1.25.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="DiscExcContIEEEDEC1A.tw5">tw5  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">DEC washout time constant (<i>T</i><i><sub>W</sub></i><sub>5</sub>).  Typical Value = 5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="DiscExcContIEEEDEC1A.val">val  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Regulator voltage reference (<i>V</i><i><sub>AL</sub></i>).  Typical Value = 5.5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="DiscExcContIEEEDEC1A.vanmax">vanmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Limiter for Van (<i>V</i><i><sub>ANMAX</sub></i>).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="DiscExcContIEEEDEC1A.vomax">vomax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Limiter (<i>V</i><i><sub>OMAX</sub></i>).  Typical Value = 0.3.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="DiscExcContIEEEDEC1A.vomin">vomin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Limiter (<i>V</i><i><sub>OMIN</sub></i>).  Typical Value = 0.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="DiscExcContIEEEDEC1A.vsmax">vsmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Limiter (<i>V</i><i><sub>SMAX</sub></i>).  Typical Value = 0.2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="DiscExcContIEEEDEC1A.vsmin">vsmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Limiter (<i>V</i><i><sub>SMIN</sub></i>).  Typical Value = -0.066.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="DiscExcContIEEEDEC1A.vtc">vtc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Terminal voltage level reference (<i>V</i><i><sub>TC</sub></i>).  Typical Value = 0.95.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="DiscExcContIEEEDEC1A.vtlmt">vtlmt  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Voltage reference (<i>V</i><i><sub>TLMT</sub></i>).  Typical Value = 1.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="DiscExcContIEEEDEC1A.vtm">vtm  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Voltage limits (<i>V</i><i><sub>TM</sub></i>).  Typical Value = 1.13.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="DiscExcContIEEEDEC1A.vtn">vtn  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Voltage limits (<i>V</i><i><sub>TN</sub></i>).  Typical Value = 1.12.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->DiscontinuousExcitationControlDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="DiscontinuousExcitationControlDynamics.ExcitationSystemDynamics">ExcitationSystemDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DiscontinuousExcitationControlDynamics">DiscontinuousExcitationControlDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="DiscExcContIEEEDEC2A" class="group">
<a href="#DiscExcContIEEEDEC2A">
<h2 class="concrete">DiscExcContIEEEDEC2A</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\DiscontinuousExcitationControlDynamics_DiscontinuousExcitationControlDynamics.png" target="_blanc">DiscontinuousExcitationControlDynamics </a></p>
<p class="comment">The class represents IEEE Type DEC2A model for the discontinuous excitation control. This system provides transient excitation boosting via an open-loop control as initiated by a trigger signal generated remotely.<br/><br/>Reference: IEEE Standard 421.5-2005 Section 12.3. </p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="DiscExcContIEEEDEC2A.td1">td1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Discontinuous controller time constant (<i>T</i><i><sub>D1</sub></i>). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="DiscExcContIEEEDEC2A.td2">td2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Discontinuous controller washout time constant (<i>T</i><i><sub>D2</sub></i>). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="DiscExcContIEEEDEC2A.vdmax">vdmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Limiter (<i>V</i><i><sub>DMAX</sub></i>). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="DiscExcContIEEEDEC2A.vdmin">vdmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Limiter (<i>V</i><i><sub>DMIN</sub></i>). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="DiscExcContIEEEDEC2A.vk">vk  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Discontinuous controller input reference (<i>V</i><i><sub>K</sub></i>). </p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->DiscontinuousExcitationControlDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="DiscontinuousExcitationControlDynamics.ExcitationSystemDynamics">ExcitationSystemDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DiscontinuousExcitationControlDynamics">DiscontinuousExcitationControlDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="DiscExcContIEEEDEC3A" class="group">
<a href="#DiscExcContIEEEDEC3A">
<h2 class="concrete">DiscExcContIEEEDEC3A</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\DiscontinuousExcitationControlDynamics_DiscontinuousExcitationControlDynamics.png" target="_blanc">DiscontinuousExcitationControlDynamics </a></p>
<p class="comment">The class represents IEEE Type DEC3A model. In some systems, the stabilizer output is disconnected from the regulator immediately following a severe fault to prevent the stabilizer from competing with action of voltage regulator during the first swing.<br/><br/>Reference: IEEE Standard 421.5-2005 Section 12.4. </p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="DiscExcContIEEEDEC3A.tdr">tdr  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Reset time delay (<i>T</i><i><sub>DR</sub></i>). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="DiscExcContIEEEDEC3A.vtmin">vtmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Terminal undervoltage comparison level (<i>V</i><i><sub>TMIN</sub></i>). </p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->DiscontinuousExcitationControlDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="DiscontinuousExcitationControlDynamics.ExcitationSystemDynamics">ExcitationSystemDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DiscontinuousExcitationControlDynamics">DiscontinuousExcitationControlDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="DiscontinuousExcitationControlUserDefined" class="group">
<a href="#DiscontinuousExcitationControlUserDefined">
<h2 class="concrete">DiscontinuousExcitationControlUserDefined</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\UserDefinedModels_ProprietaryUserDefinedModels.png" target="_blanc">UserDefinedModels </a></p>
<p class="comment">Discontinuous excitation control function block whose dynamic behaviour is described by <font color="#0f0f0f">a user-defined model.</font></p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="DiscontinuousExcitationControlUserDefined.proprietary">proprietary  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">Behaviour is based on proprietary model as opposed to detailed model.<br/>true = user-defined model is proprietary with behaviour mutually understood by sending and receiving applications and parameters passed as general attributes<br/>false = user-defined model is explicitly defined in terms of control blocks and their input and output signals.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->DiscontinuousExcitationControlDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="DiscontinuousExcitationControlDynamics.ExcitationSystemDynamics">ExcitationSystemDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DiscontinuousExcitationControlDynamics">DiscontinuousExcitationControlDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="ExcAC1A" class="group">
<a href="#ExcAC1A">
<h2 class="concrete">ExcAC1A</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\ExcitationSystemDynamics_ExcitationSystemInterconnectionAndVariables.png" target="_blanc">ExcitationSystemDynamics </a></p>
<p class="comment">Modified IEEE AC1A alternator-supplied rectifier excitation system with different rate feedback source.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="ExcAC1A.hvlvgates">hvlvgates  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">Indicates if both HV gate and LV gate are active (HVLVgates).<br/>true = gates are used<br/>false = gates are not used.<br/>Typical Value = true.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC1A.ka">ka  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Voltage regulator gain (Ka).  Typical Value = 400.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC1A.kc">kc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Rectifier loading factor proportional to commutating reactance (Kc). Typical Value = 0.2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC1A.kd">kd  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Demagnetizing factor, a function of exciter alternator reactances (Kd).  Typical Value = 0.38.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC1A.ke">ke  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter constant related to self-excited field (Ke).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC1A.kf">kf  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Excitation control system stabilizer gains (Kf).  Typical Value = 0.03.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC1A.kf1">kf1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Coefficient to allow different usage of the model (Kf1).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC1A.kf2">kf2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Coefficient to allow different usage of the model (Kf2).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC1A.ks">ks  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Coefficient to allow different usage of the model-speed coefficient (Ks).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC1A.seve1">seve1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Exciter saturation function value at the corresponding exciter voltage, Ve1, back of commutating reactance (Se[Ve1]).  Typical Value = 0.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC1A.seve2">seve2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Exciter saturation function value at the corresponding exciter voltage, Ve2, back of commutating reactance (Se[Ve2]).  Typical Value = 0.03.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC1A.ta">ta  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Voltage regulator time constant (Ta).  Typical Value = 0.02.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC1A.tb">tb  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Voltage regulator time constant (Tb).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC1A.tc">tc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Voltage regulator time constant (T<sub>c</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC1A.te">te  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Exciter time constant, integration rate associated with exciter control (Te).  Typical Value = 0.8.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC1A.tf">tf  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Excitation control system stabilizer time constant (Tf).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC1A.vamax">vamax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum voltage regulator output (V<sub>amax</sub>).  Typical Value = 14.5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC1A.vamin">vamin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum voltage regulator output (V<sub>amin</sub>).  Typical Value = -14.5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC1A.ve1">ve1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter alternator output voltages back of commutating reactance at which saturation is defined (Ve1).  Typical Value = 4.18.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC1A.ve2">ve2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter alternator output voltages back of commutating reactance at which saturation is defined (Ve2).  Typical Value = 3.14.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC1A.vrmax">vrmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum voltage regulator outputs (Vrmax).  Typical Value = 6.03.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC1A.vrmin">vrmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum voltage regulator outputs (Rrmin).  Typical Value = -5.43.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->ExcitationSystemDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="ExcitationSystemDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="ExcAC2A" class="group">
<a href="#ExcAC2A">
<h2 class="concrete">ExcAC2A</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\ExcitationSystemDynamics_ExcitationSystemInterconnectionAndVariables.png" target="_blanc">ExcitationSystemDynamics </a></p>
<p class="comment">Modified IEEE AC2A alternator-supplied rectifier excitation system with different field current limit.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="ExcAC2A.hvgate">hvgate  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">Indicates if HV gate is active (HVgate).<br/>true = gate is used<br/>false = gate is not used.<br/>Typical Value = true.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC2A.ka">ka  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Voltage regulator gain (Ka).  Typical Value = 400.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC2A.kb">kb  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Second stage regulator gain (Kb) (&gt;0).  Exciter field current controller gain.  Typical Value = 25.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC2A.kb1">kb1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Second stage regulator gain (Kb1). It is exciter field current controller gain used as alternative to Kb to represent a variant of the ExcAC2A model.  Typical Value = 25.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC2A.kc">kc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Rectifier loading factor proportional to commutating reactance (Kc).  Typical Value = 0.28.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC2A.kd">kd  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Demagnetizing factor, a function of exciter alternator reactances (Kd).  Typical Value = 0.35.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC2A.ke">ke  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter constant related to self-excited field (Ke).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC2A.kf">kf  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Excitation control system stabilizer gains (Kf).  Typical Value = 0.03.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC2A.kh">kh  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter field current feedback gain (Kh).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC2A.kl">kl  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter field current limiter gain (Kl).  Typical Value = 10.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC2A.kl1">kl1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Coefficient to allow different usage of the model (Kl1).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC2A.ks">ks  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Coefficient to allow different usage of the model-speed coefficient (Ks).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC2A.lvgate">lvgate  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">Indicates if LV gate is active (LVgate).<br/>true = gate is used<br/>false = gate is not used.<br/>Typical Value = true.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC2A.seve1">seve1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Exciter saturation function value at the corresponding exciter voltage, Ve<sub>1</sub>, back of commutating reactance (Se[Ve<sub>1</sub>]).  Typical Value = 0.037.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC2A.seve2">seve2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Exciter saturation function value at the corresponding exciter voltage, Ve<sub>2</sub>, back of commutating reactance (Se[Ve<sub>2</sub>]).  Typical Value = 0.012.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC2A.ta">ta  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Voltage regulator time constant (Ta).  Typical Value = 0.02.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC2A.tb">tb  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Voltage regulator time constant (Tb).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC2A.tc">tc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Voltage regulator time constant (T<sub>c</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC2A.te">te  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Exciter time constant, integration rate associated with exciter control (Te).  Typical Value = 0.6.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC2A.tf">tf  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Excitation control system stabilizer time constant (Tf).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC2A.vamax">vamax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum voltage regulator output (V<sub>amax</sub>).  Typical Value = 8.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC2A.vamin">vamin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum voltage regulator output (V<sub>amin</sub>).  Typical Value = -8.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC2A.ve1">ve1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter alternator output voltages back of commutating reactance at which saturation is defined (Ve<sub>1</sub>).  Typical Value = 4.4.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC2A.ve2">ve2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter alternator output voltages back of commutating reactance at which saturation is defined (Ve<sub>2</sub>).  Typical Value = 3.3.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC2A.vfemax">vfemax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter field current limit reference (Vfemax).  Typical Value = 4.4.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC2A.vlr">vlr  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum exciter field current (Vlr).  Typical Value = 4.4.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC2A.vrmax">vrmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum voltage regulator outputs (Vrmax).  Typical Value = 105.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC2A.vrmin">vrmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum voltage regulator outputs (Vrmin).  Typical Value = -95.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->ExcitationSystemDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="ExcitationSystemDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="ExcAC3A" class="group">
<a href="#ExcAC3A">
<h2 class="concrete">ExcAC3A</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\ExcitationSystemDynamics_ExcitationSystemInterconnectionAndVariables.png" target="_blanc">ExcitationSystemDynamics </a></p>
<p class="comment">Modified IEEE AC3A alternator-supplied rectifier excitation system with different field current limit.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="ExcAC3A.efdn">efdn  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Value of <i>EFD </i>at which feedback gain changes (Efdn).  Typical Value = 2.36.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC3A.ka">ka  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Voltage regulator gain (Ka).  Typical Value = 45.62.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC3A.kc">kc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Rectifier loading factor proportional to commutating reactance (Kc).  Typical Value = 0.104.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC3A.kd">kd  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Demagnetizing factor, a function of exciter alternator reactances (Kd).  Typical Value = 0.499.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC3A.ke">ke  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter constant related to self-excited field (Ke).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC3A.kf">kf  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Excitation control system stabilizer gains (Kf).  Typical Value = 0.143.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC3A.kf1">kf1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Coefficient to allow different usage of the model (Kf1).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC3A.kf2">kf2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Coefficient to allow different usage of the model (Kf2).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC3A.klv">klv  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Gain used in the minimum field voltage limiter loop (Klv).  Typical Value = 0.194.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC3A.kn">kn  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Excitation control system stabilizer gain (Kn).  Typical Value =0.05.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC3A.kr">kr  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Constant associated with regulator and alternator field power supply (Kr).  Typical Value =3.77.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC3A.ks">ks  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Coefficient to allow different usage of the model-speed coefficient (Ks).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC3A.seve1">seve1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Exciter saturation function value at the corresponding exciter voltage, Ve<sub>1</sub>, back of commutating reactance (Se[Ve<sub>1</sub>]).  Typical Value = 1.143.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC3A.seve2">seve2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Exciter saturation function value at the corresponding exciter voltage, Ve<sub>2</sub>, back of commutating reactance (Se[Ve<sub>2</sub>]).  Typical Value = 0.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC3A.ta">ta  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Voltage regulator time constant (Ta).  Typical Value = 0.013.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC3A.tb">tb  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Voltage regulator time constant (Tb).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC3A.tc">tc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Voltage regulator time constant (T<sub>c</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC3A.te">te  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Exciter time constant, integration rate associated with exciter control (Te).  Typical Value = 1.17.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC3A.tf">tf  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Excitation control system stabilizer time constant (Tf).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC3A.vamax">vamax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum voltage regulator output (V<sub>amax</sub>).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC3A.vamin">vamin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum voltage regulator output (V<sub>amin</sub>).  Typical Value = -0.95.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC3A.ve1">ve1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter alternator output voltages back of commutating reactance at which saturation is defined (Ve1) equals Vemax (Ve1).  Typical Value = 6.24.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC3A.ve2">ve2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter alternator output voltages back of commutating reactance at which saturation is defined (Ve<sub>2</sub>).  Typical Value = 4.68.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC3A.vemin">vemin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum exciter voltage output (Vemin).  Typical Value = 0.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC3A.vfemax">vfemax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter field current limit reference (Vfemax).  Typical Value = 16.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC3A.vlv">vlv  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Field voltage used in the minimum field voltage limiter loop (Vlv).  Typical Value = 0.79.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->ExcitationSystemDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="ExcitationSystemDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="ExcAC4A" class="group">
<a href="#ExcAC4A">
<h2 class="concrete">ExcAC4A</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\ExcitationSystemDynamics_ExcitationSystemInterconnectionAndVariables.png" target="_blanc">ExcitationSystemDynamics </a></p>
<p class="comment">Modified IEEE AC4A alternator-supplied rectifier excitation system with different minimum controller output.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="ExcAC4A.ka">ka  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Voltage regulator gain (Ka).  Typical Value = 200.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC4A.kc">kc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Rectifier loading factor proportional to commutating reactance (Kc).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC4A.ta">ta  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Voltage regulator time constant (Ta).  Typical Value = 0.015.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC4A.tb">tb  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Voltage regulator time constant (Tb).  Typical Value = 10.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC4A.tc">tc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Voltage regulator time constant (Tc).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC4A.vimax">vimax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum voltage regulator input limit (Vimax).  Typical Value = 10.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC4A.vimin">vimin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum voltage regulator input limit (Vimin).  Typical Value = -10.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC4A.vrmax">vrmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum voltage regulator output (Vrmax).  Typical Value = 5.64.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC4A.vrmin">vrmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum voltage regulator output (Vrmin).  Typical Value = -4.53.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->ExcitationSystemDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="ExcitationSystemDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="ExcAC5A" class="group">
<a href="#ExcAC5A">
<h2 class="concrete">ExcAC5A</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\ExcitationSystemDynamics_ExcitationSystemInterconnectionAndVariables.png" target="_blanc">ExcitationSystemDynamics </a></p>
<p class="comment">Modified IEEE AC5A alternator-supplied rectifier excitation system with different minimum controller output.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="ExcAC5A.a">a  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Coefficient to allow different usage of the model (a).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC5A.efd1">efd1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter voltage at which exciter saturation is defined (Efd1).  Typical Value = 5.6.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC5A.efd2">efd2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter voltage at which exciter saturation is defined (Efd2).  Typical Value = 4.2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC5A.ka">ka  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Voltage regulator gain (Ka).  Typical Value = 400.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC5A.ke">ke  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter constant related to self-excited field (Ke).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC5A.kf">kf  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Excitation control system stabilizer gains (Kf).  Typical Value = 0.03.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC5A.ks">ks  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Coefficient to allow different usage of the model-speed coefficient (Ks).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC5A.seefd1">seefd1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Exciter saturation function value at the corresponding exciter voltage, Efd1 (S<sub>E</sub>[Efd1]).  Typical Value = 0.86.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC5A.seefd2">seefd2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Exciter saturation function value at the corresponding exciter voltage, Efd2 (S<sub>E</sub>[Efd2]).  Typical Value = 0.5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC5A.ta">ta  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Voltage regulator time constant (Ta).  Typical Value = 0.02.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC5A.tb">tb  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Voltage regulator time constant (Tb).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC5A.tc">tc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Voltage regulator time constant (Tc).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC5A.te">te  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Exciter time constant, integration rate associated with exciter control (Te).  Typical Value = 0.8.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC5A.tf1">tf1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Excitation control system stabilizer time constant (Tf1).  Typical Value  = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC5A.tf2">tf2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Excitation control system stabilizer time constant (Tf2).  Typical Value = 0.8.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC5A.tf3">tf3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Excitation control system stabilizer time constant (Tf3).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC5A.vrmax">vrmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum voltage regulator output (Vrmax).  Typical Value = 7.3.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC5A.vrmin">vrmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum voltage regulator output (Vrmin).  Typical Value =-7.3.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->ExcitationSystemDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="ExcitationSystemDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="ExcAC6A" class="group">
<a href="#ExcAC6A">
<h2 class="concrete">ExcAC6A</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\ExcitationSystemDynamics_ExcitationSystemInterconnectionAndVariables.png" target="_blanc">ExcitationSystemDynamics </a></p>
<p class="comment">Modified IEEE AC6A alternator-supplied rectifier excitation system with speed input.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="ExcAC6A.ka">ka  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Voltage regulator gain (Ka).  Typical Value = 536.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC6A.kc">kc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Rectifier loading factor proportional to commutating reactance (Kc).  Typical Value = 0.173.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC6A.kd">kd  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Demagnetizing factor, a function of exciter alternator reactances (Kd).  Typical Value = 1.91.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC6A.ke">ke  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter constant related to self-excited field (Ke).  Typical Value = 1.6.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC6A.kh">kh  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter field current limiter gain (Kh).  Typical Value = 92.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC6A.ks">ks  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Coefficient to allow different usage of the model-speed coefficient (Ks).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC6A.seve1">seve1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Exciter saturation function value at the corresponding exciter voltage, Ve1, back of commutating reactance (Se[Ve1]).  Typical Value = 0.214.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC6A.seve2">seve2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Exciter saturation function value at the corresponding exciter voltage, Ve2, back of commutating reactance (Se[Ve2]).  Typical Value = 0.044.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC6A.ta">ta  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Voltage regulator time constant (Ta).  Typical Value = 0.086.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC6A.tb">tb  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Voltage regulator time constant (Tb).  Typical Value = 9.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC6A.tc">tc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Voltage regulator time constant (Tc).  Typical Value = 3.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC6A.te">te  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Exciter time constant, integration rate associated with exciter control (Te).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC6A.th">th  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Exciter field current limiter time constant (Th).  Typical Value = 0.08.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC6A.tj">tj  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Exciter field current limiter time constant (Tj).  Typical Value = 0.02.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC6A.tk">tk  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Voltage regulator time constant (Tk).  Typical Value = 0.18.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC6A.vamax">vamax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum voltage regulator output (Vamax).  Typical Value = 75.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC6A.vamin">vamin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum voltage regulator output (Vamin).  Typical Value = -75.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC6A.ve1">ve1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter alternator output voltages back of commutating reactance at which saturation is defined (Ve<sub>1</sub>).  Typical Value = 7.4.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC6A.ve2">ve2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter alternator output voltages back of commutating reactance at which saturation is defined (Ve2).  Typical Value = 5.55.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC6A.vfelim">vfelim  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter field current limit reference (Vfelim).  Typical Value = 19.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC6A.vhmax">vhmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum field current limiter signal reference (Vhmax).  Typical Value = 75.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC6A.vrmax">vrmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum voltage regulator output (Vrmax).  Typical Value = 44.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC6A.vrmin">vrmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum voltage regulator output (Vrmin).  Typical Value = -36.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->ExcitationSystemDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="ExcitationSystemDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="ExcAC8B" class="group">
<a href="#ExcAC8B">
<h2 class="concrete">ExcAC8B</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\ExcitationSystemDynamics_ExcitationSystemInterconnectionAndVariables.png" target="_blanc">ExcitationSystemDynamics </a></p>
<p class="comment">Modified IEEE AC8B alternator-supplied rectifier excitation system with speed input and input limiter.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="ExcAC8B.inlim">inlim  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">Input limiter indicator.<br/>true = input limiter Vimax and Vimin is considered<br/>false = input limiter Vimax and Vimin is not considered.<br/>Typical Value = true.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC8B.ka">ka  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Voltage regulator gain (Ka).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC8B.kc">kc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Rectifier loading factor proportional to commutating reactance (Kc). Typical Value = 0.55.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC8B.kd">kd  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Demagnetizing factor, a function of exciter alternator reactances (Kd).  Typical Value = 1.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC8B.kdr">kdr  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Voltage regulator derivative gain (Kdr).  Typical Value = 10.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC8B.ke">ke  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter constant related to self-excited field (Ke).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC8B.kir">kir  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Voltage regulator integral gain (Kir).  Typical Value = 5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC8B.kpr">kpr  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Voltage regulator proportional gain (Kpr).  Typical Value = 80.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC8B.ks">ks  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Coefficient to allow different usage of the model-speed coefficient (Ks).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC8B.pidlim">pidlim  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">PID limiter indicator.<br/>true = input limiter Vpidmax and Vpidmin is considered<br/>false = input limiter Vpidmax and Vpidmin is not considered.<br/>Typical Value = true.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC8B.seve1">seve1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Exciter saturation function value at the corresponding exciter voltage, Ve<sub>1</sub>, back of commutating reactance (Se[Ve1]).  Typical Value = 0.3.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC8B.seve2">seve2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Exciter saturation function value at the corresponding exciter voltage, Ve<sub>2</sub>, back of commutating reactance (Se[Ve2]).  Typical Value = 3.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC8B.ta">ta  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Voltage regulator time constant (Ta).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC8B.tdr">tdr  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Lag time constant (Tdr).  Typical Value = 0.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC8B.te">te  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Exciter time constant, integration rate associated with exciter control (Te).  Typical Value = 1.2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC8B.telim">telim  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">Selector for the limiter on the block [1/sTe]. <br/>See diagram for meaning of true and false.<br/>Typical Value = false.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC8B.ve1">ve1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter alternator output voltages back of commutating reactance at which saturation is defined (Ve<sub>1</sub>) equals V<sub>EMAX</sub> (Ve1).  Typical Value = 6.5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC8B.ve2">ve2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter alternator output voltages back of commutating reactance at which saturation is defined (Ve<sub>2</sub>).  Typical Value = 9.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC8B.vemin">vemin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum exciter voltage output (Vemin).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC8B.vfemax">vfemax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter field current limit reference (Vfemax).  Typical Value = 6.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC8B.vimax">vimax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Input signal maximum (Vimax).  Typical Value = 35.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC8B.vimin">vimin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Input signal minimum (Vimin).  Typical Value = -10.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC8B.vpidmax">vpidmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">PID maximum controller output (Vpidmax).  Typical Value = 35.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC8B.vpidmin">vpidmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">PID minimum controller output (Vpidmin).  Typical Value = -10.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC8B.vrmax">vrmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum voltage regulator output (Vrmax). Typical Value = 35.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC8B.vrmin">vrmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum voltage regulator output (Vrmin).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAC8B.vtmult">vtmult  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">Multiply by generator's terminal voltage indicator.<br/>true =the limits Vrmax and Vrmin are multiplied by the generator’s terminal voltage to represent a thyristor power stage fed from the generator terminals<br/>false = limits are not multiplied by generator's terminal voltage. <br/>Typical Value = false.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->ExcitationSystemDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="ExcitationSystemDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="ExcANS" class="group">
<a href="#ExcANS">
<h2 class="concrete">ExcANS</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\ExcitationSystemDynamics_ExcitationSystemInterconnectionAndVariables.png" target="_blanc">ExcitationSystemDynamics </a></p>
<p class="comment">Italian excitation system. It represents static field voltage or excitation current feedback excitation system.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="ExcANS.blint">blint  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Integer">Integer</a>
</p>
<td>
<p class="comment">Governor Control Flag (BLINT). <br/>0 = lead-lag regulator<br/>1 = proportional integral regulator.<br/>Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcANS.ifmn">ifmn  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum exciter current (I<sub>FMN</sub>).  Typical Value = -5.2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcANS.ifmx">ifmx  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum exciter current (I<sub>FMX</sub>).  Typical Value = 6.5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcANS.k2">k2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Exciter gain (K<sub>2</sub>).  Typical Value = 20.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcANS.k3">k3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">AVR gain (K<sub>3</sub>).  Typical Value = 1000.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcANS.kce">kce  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Ceiling factor (K<sub>CE</sub>).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcANS.krvecc">krvecc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Integer">Integer</a>
</p>
<td>
<p class="comment">Feedback enabling (K<sub>RVECC</sub>). <br/>0 = Open loop control<br/>1 = Closed loop control.<br/>Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcANS.kvfif">kvfif  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Integer">Integer</a>
</p>
<td>
<p class="comment">Rate feedback signal flag (K<sub>VFIF</sub>). <br/>0 = output voltage of the exciter<br/>1 = exciter field current.<br/>Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcANS.t1">t1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant (T<sub>1</sub>).  Typical Value = 20.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcANS.t2">t2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant (T<sub>2</sub>).  Typical Value = 0.05.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcANS.t3">t3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant (T<sub>3</sub>).  Typical Value = 1.6.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcANS.tb">tb  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Exciter time constant (T<sub>B</sub>).  Typical Value = 0.04.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcANS.vrmn">vrmn  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum AVR output (V<sub>RMN</sub>).  Typical Value = -5.2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcANS.vrmx">vrmx  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum AVR output (V<sub>RMX</sub>).  Typical Value = 6.5.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->ExcitationSystemDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="ExcitationSystemDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="ExcAVR1" class="group">
<a href="#ExcAVR1">
<h2 class="concrete">ExcAVR1</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\ExcitationSystemDynamics_ExcitationSystemInterconnectionAndVariables.png" target="_blanc">ExcitationSystemDynamics </a></p>
<p class="comment">Italian excitation system corresponding to IEEE (1968) Type 1 Model. It represents exciter dynamo and electromechanical regulator.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="ExcAVR1.e1">e1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Field voltage value 1  (E1).  Typical Value = 4.18.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAVR1.e2">e2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Field voltage value 2 (E2).  Typical Value = 3.14.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAVR1.ka">ka  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">AVR gain (K<sub>A</sub>).  Typical Value = 500.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAVR1.kf">kf  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Rate feedback gain (K<sub>F</sub>).  Typical Value = 0.02.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAVR1.se1">se1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Saturation factor at E1 (S(E1)).  Typical Value = 0.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAVR1.se2">se2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Saturation factor at E2 (S(E2)).  Typical Value = 0.03.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAVR1.ta">ta  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">AVR time constant (T<sub>A</sub>).  Typical Value = 0.2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAVR1.tb">tb  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">AVR time constant (T<sub>B</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAVR1.te">te  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Exciter time constant (T<sub>E</sub>).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAVR1.tf">tf  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Rate feedback time constant (T<sub>F</sub>).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAVR1.vrmn">vrmn  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum AVR output (V<sub>RMN</sub>).  Typical Value = -6.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAVR1.vrmx">vrmx  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum AVR output (V<sub>RMX</sub>).  Typical Value = 7.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->ExcitationSystemDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="ExcitationSystemDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="ExcAVR2" class="group">
<a href="#ExcAVR2">
<h2 class="concrete">ExcAVR2</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\ExcitationSystemDynamics_ExcitationSystemInterconnectionAndVariables.png" target="_blanc">ExcitationSystemDynamics </a></p>
<p class="comment">Italian excitation system corresponding to IEEE (1968) Type 2 Model. It represents alternator and rotating diodes and electromechanic voltage regulators.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="ExcAVR2.e1">e1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Field voltage value 1 (E1).  Typical Value = 4.18.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAVR2.e2">e2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Field voltage value 2 (E2).  Typical Value = 3.14.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAVR2.ka">ka  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">AVR gain (K<sub>A</sub>).  Typical Value = 500.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAVR2.kf">kf  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Rate feedback gain (K<sub>F</sub>).  Typical Value = 0.02.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAVR2.se1">se1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Saturation factor at E1 (S(E1)).  Typical Value = 0.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAVR2.se2">se2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Saturation factor at E2 (S(E2)).  Typical Value = 0.03.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAVR2.ta">ta  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">AVR time constant (T<sub>A</sub>).  Typical Value = 0.02.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAVR2.tb">tb  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">AVR time constant (T<sub>B</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAVR2.te">te  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Exciter time constant (T<sub>E</sub>).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAVR2.tf1">tf1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Rate feedback time constant (T<sub>F1</sub>).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAVR2.tf2">tf2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Rate feedback time constant (T<sub>F2</sub>).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAVR2.vrmn">vrmn  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum AVR output (V<sub>RMN</sub>).  Typical Value = -6.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAVR2.vrmx">vrmx  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum AVR output (V<sub>RMX</sub>).  Typical Value = 7.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->ExcitationSystemDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="ExcitationSystemDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="ExcAVR3" class="group">
<a href="#ExcAVR3">
<h2 class="concrete">ExcAVR3</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\ExcitationSystemDynamics_ExcitationSystemInterconnectionAndVariables.png" target="_blanc">ExcitationSystemDynamics </a></p>
<p class="comment">Italian excitation system. It represents exciter dynamo and electric regulator. </p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="ExcAVR3.e1">e1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Field voltage value 1 (E1).  Typical Value = 4.18.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAVR3.e2">e2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Field voltage value 2 (E2).  Typical Value = 3.14.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAVR3.ka">ka  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">AVR gain (K<sub>A</sub>).  Typical Value = 3000.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAVR3.se1">se1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Saturation factor at E1 (S(E1)).  Typical Value = 0.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAVR3.se2">se2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Saturation factor at E2 (S(E2)).  Typical Value = 0.03.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAVR3.t1">t1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">AVR time constant (T<sub>1</sub>).  Typical Value = 220.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAVR3.t2">t2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">AVR time constant (T<sub>2</sub>).  Typical Value = 1.6.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAVR3.t3">t3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">AVR time constant (T<sub>3</sub>).  Typical Value = 0.66.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAVR3.t4">t4  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">AVR time constant (T<sub>4</sub>).  Typical Value = 0.07.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAVR3.te">te  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Exciter time constant (T<sub>E</sub>).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAVR3.vrmn">vrmn  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum AVR output (V<sub>RMN</sub>).  Typical Value = -7.5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAVR3.vrmx">vrmx  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum AVR output (V<sub>RMX</sub>).  Typical Value = 7.5.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->ExcitationSystemDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="ExcitationSystemDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="ExcAVR4" class="group">
<a href="#ExcAVR4">
<h2 class="concrete">ExcAVR4</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\ExcitationSystemDynamics_ExcitationSystemInterconnectionAndVariables.png" target="_blanc">ExcitationSystemDynamics </a></p>
<p class="comment">Italian excitation system. It represents static exciter and electric voltage regulator.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="ExcAVR4.imul">imul  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">AVR output voltage dependency selector (Imul).<br/>true = selector is connected<br/>false = selector is not connected.<br/>Typical Value = true.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAVR4.ka">ka  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">AVR gain (K<sub>A</sub>).  Typical Value = 300.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAVR4.ke">ke  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Exciter gain (K<sub>E</sub>).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAVR4.kif">kif  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Exciter internal reactance (K<sub>IF</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAVR4.t1">t1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">AVR time constant (T<sub>1</sub>).  Typical Value = 4.8.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAVR4.t1if">t1if  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Exciter current feedback time constant (T<sub>1IF</sub>).  Typical Value = 60.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAVR4.t2">t2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">AVR time constant (T<sub>2</sub>).  Typical Value = 1.5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAVR4.t3">t3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">AVR time constant (T<sub>3</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAVR4.t4">t4  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">AVR time constant (T<sub>4</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAVR4.tif">tif  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Exciter current feedback time constant (T<sub>IF</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAVR4.vfmn">vfmn  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum exciter output (V<sub>FMN</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAVR4.vfmx">vfmx  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum exciter output (V<sub>FMX</sub>).  Typical Value = 5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAVR4.vrmn">vrmn  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum AVR output (V<sub>RMN</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAVR4.vrmx">vrmx  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum AVR output (V<sub>RMX</sub>).  Typical Value = 5.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->ExcitationSystemDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="ExcitationSystemDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="ExcAVR5" class="group">
<a href="#ExcAVR5">
<h2 class="concrete">ExcAVR5</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\ExcitationSystemDynamics_ExcitationSystemInterconnectionAndVariables.png" target="_blanc">ExcitationSystemDynamics </a></p>
<p class="comment">Manual excitation control with field circuit resistance. This model can be used as a very simple representation of manual voltage control.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="ExcAVR5.ka">ka  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Gain (Ka).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAVR5.rex">rex  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Effective Output Resistance (Rex). Rex represents the effective output resistance seen by the excitation system.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAVR5.ta">ta  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant (Ta).</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->ExcitationSystemDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="ExcitationSystemDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="ExcAVR7" class="group">
<a href="#ExcAVR7">
<h2 class="concrete">ExcAVR7</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\ExcitationSystemDynamics_ExcitationSystemInterconnectionAndVariables.png" target="_blanc">ExcitationSystemDynamics </a></p>
<p class="comment">IVO excitation system.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="ExcAVR7.a1">a1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Lead coefficient (A1).  Typical Value = 0.5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAVR7.a2">a2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Lag coefficient (A2).  Typical Value = 0.5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAVR7.a3">a3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Lead coefficient (A3).  Typical Value = 0.5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAVR7.a4">a4  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Lag coefficient (A4).  Typical Value = 0.5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAVR7.a5">a5  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Lead coefficient (A5).  Typical Value = 0.5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAVR7.a6">a6  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Lag coefficient (A6).  Typical Value = 0.5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAVR7.k1">k1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Gain (K1).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAVR7.k3">k3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Gain (K3).  Typical Value = 3.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAVR7.k5">k5  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Gain (K5).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAVR7.t1">t1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Lead time constant (T1).  Typical Value = 0.05.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAVR7.t2">t2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Lag time constant (T2).  Typical Value = 0.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAVR7.t3">t3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Lead time constant (T3).  Typical Value = 0.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAVR7.t4">t4  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Lag time constant (T4).  Typical Value = 0.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAVR7.t5">t5  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Lead time constant (T5).  Typical Value = 0.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAVR7.t6">t6  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Lag time constant (T6).  Typical Value = 0.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAVR7.vmax1">vmax1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Lead-lag max. limit (Vmax1).  Typical Value = 5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAVR7.vmax3">vmax3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Lead-lag max. limit (Vmax3).  Typical Value = 5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAVR7.vmax5">vmax5  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Lead-lag max. limit (Vmax5).  Typical Value = 5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAVR7.vmin1">vmin1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Lead-lag min. limit (Vmin1).  Typical Value = -5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAVR7.vmin3">vmin3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Lead-lag min. limit (Vmin3).  Typical Value = -5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcAVR7.vmin5">vmin5  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Lead-lag min. limit (Vmin5).  Typical Value = -2.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->ExcitationSystemDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="ExcitationSystemDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="ExcBBC" class="group">
<a href="#ExcBBC">
<h2 class="concrete">ExcBBC</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\ExcitationSystemDynamics_ExcitationSystemInterconnectionAndVariables.png" target="_blanc">ExcitationSystemDynamics </a></p>
<p class="comment">Transformer fed static excitation system (static with ABB regulator). This model represents a static excitation system in which a gated thyristor bridge fed by a transformer at the main generator terminals feeds the main generator directly.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="ExcBBC.efdmax">efdmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum open circuit exciter voltage (Efdmax).  Typical Value = 5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcBBC.efdmin">efdmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum open circuit exciter voltage (Efdmin).  Typical Value = -5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcBBC.k">k  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Steady state gain (K).  Typical Value = 300.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcBBC.switch">switch  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">Supplementary signal routing selector (switch).<br/>true = Vs connected to 3rd summing point<br/>false =  Vs connected to 1st summing point (see diagram).<br/>Typical Value = true.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcBBC.t1">t1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Controller time constant (T1).  Typical Value = 6.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcBBC.t2">t2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Controller time constant (T2).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcBBC.t3">t3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Lead/lag time constant (T3).  Typical Value = 0.05.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcBBC.t4">t4  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Lead/lag time constant (T4).  Typical Value = 0.01.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcBBC.vrmax">vrmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum control element output (Vrmax).  Typical Value = 5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcBBC.vrmin">vrmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum control element output (Vrmin).  Typical Value = -5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcBBC.xe">xe  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Effective excitation transformer reactance (Xe).  Typical Value = 0.05.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->ExcitationSystemDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="ExcitationSystemDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="ExcCZ" class="group">
<a href="#ExcCZ">
<h2 class="concrete">ExcCZ</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\ExcitationSystemDynamics_ExcitationSystemInterconnectionAndVariables.png" target="_blanc">ExcitationSystemDynamics </a></p>
<p class="comment">Czech Proportion/Integral Exciter.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="ExcCZ.efdmax">efdmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter output maximum limit (Efdmax).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcCZ.efdmin">efdmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter output minimum limit (Efdmin). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcCZ.ka">ka  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Regulator gain (Ka).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcCZ.ke">ke  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter constant related to self-excited field (Ke).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcCZ.kp">kp  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Regulator proportional gain (Kp).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcCZ.ta">ta  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Regulator time constant (Ta).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcCZ.tc">tc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Regulator integral time constant (Tc). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcCZ.te">te  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Exciter time constant, integration rate associated with exciter control (Te).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcCZ.vrmax">vrmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Voltage regulator maximum limit (Vrmax). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcCZ.vrmin">vrmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Voltage regulator minimum limit (Vrmin). </p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->ExcitationSystemDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="ExcitationSystemDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="ExcDC1A" class="group">
<a href="#ExcDC1A">
<h2 class="concrete">ExcDC1A</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\ExcitationSystemDynamics_ExcitationSystemInterconnectionAndVariables.png" target="_blanc">ExcitationSystemDynamics </a></p>
<p class="comment">Modified IEEE DC1A direct current commutator exciter with speed input and without underexcitation limiters (UEL) inputs.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="ExcDC1A.edfmax">edfmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum voltage exciter output limiter (Efdmax).  Typical Value = 99.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcDC1A.efd1">efd1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter voltage at which exciter saturation is defined (Efd1).  Typical Value = 3.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcDC1A.efd2">efd2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter voltage at which exciter saturation is defined (Efd2).  Typical Value = 2.3.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcDC1A.efdmin">efdmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum voltage exciter output limiter (Efdmin).  Typical Value = -99.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcDC1A.exclim">exclim  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">(exclim).<br/>IEEE standard is ambiguous about lower limit on exciter output. <br/>true = a lower limit of zero is applied to integrator output<br/>false = a lower limit of zero is not applied to integrator output.<br/>Typical Value = true.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcDC1A.ka">ka  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Voltage regulator gain (Ka).  Typical Value = 46.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcDC1A.ke">ke  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter constant related to self-excited field (Ke).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcDC1A.kf">kf  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Excitation control system stabilizer gain (Kf).  Typical Value = 0.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcDC1A.ks">ks  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Coefficient to allow different usage of the model-speed coefficient (Ks).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcDC1A.seefd1">seefd1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Exciter saturation function value at the corresponding exciter voltage, Efd1 (Se[Eefd1]).  Typical Value = 0.33.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcDC1A.seefd2">seefd2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Exciter saturation function value at the corresponding exciter voltage, Efd1 (Se[Eefd1]).  Typical Value = 0.33.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcDC1A.ta">ta  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Voltage regulator time constant (Ta).  Typical Value = 0.06.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcDC1A.tb">tb  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Voltage regulator time constant (Tb).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcDC1A.tc">tc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Voltage regulator time constant (Tc).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcDC1A.te">te  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Exciter time constant, integration rate associated with exciter control (Te).  Typical Value = 0.46.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcDC1A.tf">tf  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Excitation control system stabilizer time constant (Tf).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcDC1A.vrmax">vrmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum voltage regulator output (Vrmax).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcDC1A.vrmin">vrmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum voltage regulator output (Vrmin).  Typical Value = -0.9.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->ExcitationSystemDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="ExcitationSystemDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="ExcDC2A" class="group">
<a href="#ExcDC2A">
<h2 class="concrete">ExcDC2A</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\ExcitationSystemDynamics_ExcitationSystemInterconnectionAndVariables.png" target="_blanc">ExcitationSystemDynamics </a></p>
<p class="comment">Modified IEEE DC2A direct current commutator exciters with speed input, one more leg block in feedback loop and without underexcitation limiters (UEL) inputs.  DC type 2 excitation system model with added speed multiplier, added lead-lag, and voltage-dependent limits.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="ExcDC2A.efd1">efd1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter voltage at which exciter saturation is defined (Efd1).  Typical Value = 3.05.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcDC2A.efd2">efd2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter voltage at which exciter saturation is defined (Efd2).  Typical Value = 2.29.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcDC2A.exclim">exclim  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">(exclim).  IEEE standard is ambiguous about lower limit on exciter output.<br/>true = a lower limit of zero is applied to integrator output<br/>false = a lower limit of zero is not applied to integrator output.<br/>Typical Value = true.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcDC2A.ka">ka  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Voltage regulator gain (Ka).  Typical Value = 300.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcDC2A.ke">ke  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter constant related to self-excited field (Ke).  If Ke is entered as zero, the model calculates an effective value of Ke such that the initial condition value of Vr is zero. The zero value of Ke is not changed.  If Ke is entered as non-zero, its value is used directly, without change.  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcDC2A.kf">kf  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Excitation control system stabilizer gain (Kf).  Typical Value = 0.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcDC2A.ks">ks  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Coefficient to allow different usage of the model-speed coefficient (Ks).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcDC2A.seefd1">seefd1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Exciter saturation function value at the corresponding exciter voltage, Efd1 (Se[Eefd1]).  Typical Value = 0.279.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcDC2A.seefd2">seefd2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Exciter saturation function value at the corresponding exciter voltage, Efd2 (Se[Efd2]).  Typical Value = 0.117.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcDC2A.ta">ta  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Voltage regulator time constant (Ta).  Typical Value = 0.01.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcDC2A.tb">tb  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Voltage regulator time constant (Tb).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcDC2A.tc">tc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Voltage regulator time constant (Tc).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcDC2A.te">te  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Exciter time constant, integration rate associated with exciter control (Te).  Typical Value = 1.33.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcDC2A.tf">tf  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Excitation control system stabilizer time constant (Tf).  Typical Value = 0.675.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcDC2A.tf1">tf1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Excitation control system stabilizer time constant (Tf1).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcDC2A.vrmax">vrmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum voltage regulator output (Vrmax).  Typical Value = 4.95.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcDC2A.vrmin">vrmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum voltage regulator output (Vrmin).  Typical Value = -4.9.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcDC2A.vtlim">vtlim  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">(Vtlim).<br/>true = limiter at the block [Ka/(1+sTa)] is dependent on Vt <br/>false = limiter at the block is not dependent on Vt.<br/>Typical Value = true.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->ExcitationSystemDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="ExcitationSystemDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="ExcDC3A" class="group">
<a href="#ExcDC3A">
<h2 class="concrete">ExcDC3A</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\ExcitationSystemDynamics_ExcitationSystemInterconnectionAndVariables.png" target="_blanc">ExcitationSystemDynamics </a></p>
<p class="comment">This is modified IEEE DC3A direct current commutator exciters with speed input, and death band.  DC old type 4.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="ExcDC3A.edfmax">edfmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum voltage exciter output limiter (Efdmax).  Typical Value = 99.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcDC3A.efd1">efd1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter voltage at which exciter saturation is defined (Efd1).  Typical Value = 2.6.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcDC3A.efd2">efd2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter voltage at which exciter saturation is defined (Efd2).  Typical Value = 3.45.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcDC3A.efdlim">efdlim  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">(Efdlim).<br/>true = exciter output limiter is active<br/>false = exciter output limiter not active.<br/>Typical Value = true.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcDC3A.efdmin">efdmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum voltage exciter output limiter (Efdmin).  Typical Value = -99.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcDC3A.exclim">exclim  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">(exclim).  IEEE standard is ambiguous about lower limit on exciter output.<br/>true = a lower limit of zero is applied to integrator output<br/>false = a lower limit of zero not applied to integrator output.<br/>Typical Value = true.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcDC3A.ke">ke  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter constant related to self-excited field (Ke).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcDC3A.kr">kr  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Death band (Kr).  If Kr is not zero, the voltage regulator input changes at a constant rate if Verr &gt; Kr or Verr &lt; -Kr as per the IEEE (1968) Type 4 model. If Kr is zero, the error signal drives the voltage regulator continuously as per the IEEE (1980) DC3 and IEEE (1992, 2005) DC3A models.  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcDC3A.ks">ks  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Coefficient to allow different usage of the model-speed coefficient (Ks).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcDC3A.kv">kv  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Fast raise/lower contact setting (Kv).  Typical Value = 0.05.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcDC3A.seefd1">seefd1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Exciter saturation function value at the corresponding exciter voltage, Efd1 (Se[Eefd1]).  Typical Value = 0.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcDC3A.seefd2">seefd2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Exciter saturation function value at the corresponding exciter voltage, Efd2 (Se[Efd2]).  Typical Value = 0.35.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcDC3A.te">te  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Exciter time constant, integration rate associated with exciter control (Te).  Typical Value = 1.83.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcDC3A.trh">trh  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Rheostat travel time (Trh).  Typical Value = 20.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcDC3A.vrmax">vrmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum voltage regulator output (Vrmax).  Typical Value = 5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcDC3A.vrmin">vrmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum voltage regulator output (Vrmin).  Typical Value = 0.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->ExcitationSystemDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="ExcitationSystemDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="ExcDC3A1" class="group">
<a href="#ExcDC3A1">
<h2 class="concrete">ExcDC3A1</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\ExcitationSystemDynamics_ExcitationSystemInterconnectionAndVariables.png" target="_blanc">ExcitationSystemDynamics </a></p>
<p class="comment">This is modified old IEEE type 3 excitation system.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="ExcDC3A1.exclim">exclim  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">(exclim).<br/>true = lower limit of zero is applied to integrator output<br/>false = lower limit of zero not applied to integrator output.<br/>Typical Value = true.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcDC3A1.ka">ka  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Voltage regulator gain (Ka).  Typical Value = 300.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcDC3A1.ke">ke  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter constant related to self-excited field (Ke).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcDC3A1.kf">kf  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Excitation control system stabilizer gain (Kf).  Typical Value = 0.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcDC3A1.ki">ki  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Potential circuit gain coefficient (Ki).  Typical Value = 4.83.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcDC3A1.kp">kp  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Potential circuit gain coefficient (Kp).  Typical Value = 4.37.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcDC3A1.ta">ta  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Voltage regulator time constant (Ta).  Typical Value = 0.01.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcDC3A1.te">te  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Exciter time constant, integration rate associated with exciter control (Te).  Typical Value = 1.83.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcDC3A1.tf">tf  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Excitation control system stabilizer time constant (Tf).  Typical Value = 0.675.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcDC3A1.vb1max">vb1max  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Available exciter voltage limiter (Vb1max).  Typical Value = 11.63.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcDC3A1.vblim">vblim  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">Vb limiter indicator.<br/>true = exciter Vbmax limiter is active<br/>false = Vb1max is active. <br/>Typical Value = true.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcDC3A1.vbmax">vbmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Available exciter voltage limiter (Vbmax).  Typical Value = 11.63.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcDC3A1.vrmax">vrmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum voltage regulator output (Vrmax).  Typical Value = 5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcDC3A1.vrmin">vrmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum voltage regulator output (Vrmin).  Typical Value = 0.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->ExcitationSystemDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="ExcitationSystemDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="ExcELIN1" class="group">
<a href="#ExcELIN1">
<h2 class="concrete">ExcELIN1</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\ExcitationSystemDynamics_ExcitationSystemInterconnectionAndVariables.png" target="_blanc">ExcitationSystemDynamics </a></p>
<p class="comment">Static PI transformer fed excitation system: ELIN (VATECH) - simplified model.  This model represents an all-static excitation system. A PI voltage controller establishes a desired field current set point for a proportional current controller. The integrator of the PI controller has a follow-up input to match its signal to the present field current.  A power system stabilizer with power input is included in the model.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="ExcELIN1.dpnf">dpnf  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Controller follow up dead band (Dpnf).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcELIN1.efmax">efmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum open circuit excitation voltage (Efmax).  Typical Value = 5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcELIN1.efmin">efmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum open circuit excitation voltage (Efmin).  Typical Value = -5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcELIN1.ks1">ks1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Stabilizer Gain 1 (Ks1).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcELIN1.ks2">ks2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Stabilizer Gain 2 (Ks2).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcELIN1.smax">smax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Stabilizer Limit Output (smax).  Typical Value = 0.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcELIN1.tfi">tfi  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Current transducer time constant (Tfi).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcELIN1.tnu">tnu  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Controller reset time constant (Tnu).  Typical Value = 2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcELIN1.ts1">ts1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Stabilizer Phase Lag Time Constant (Ts1).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcELIN1.ts2">ts2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Stabilizer Filter Time Constant (Ts2).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcELIN1.tsw">tsw  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Stabilizer parameters (Tsw).  Typical Value = 3.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcELIN1.vpi">vpi  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Current controller gain (Vpi).  Typical Value = 12.45.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcELIN1.vpnf">vpnf  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Controller follow up gain (Vpnf).  Typical Value = 2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcELIN1.vpu">vpu  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Voltage controller proportional gain (Vpu).  Typical Value = 34.5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcELIN1.xe">xe  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Excitation transformer effective reactance (Xe) (&gt;=0).  Xe represents the regulation of the transformer/rectifier unit.  Typical Value = 0.06.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->ExcitationSystemDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="ExcitationSystemDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="ExcELIN2" class="group">
<a href="#ExcELIN2">
<h2 class="concrete">ExcELIN2</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\ExcitationSystemDynamics_ExcitationSystemInterconnectionAndVariables.png" target="_blanc">ExcitationSystemDynamics </a></p>
<p class="comment">Detailed Excitation System Model - ELIN (VATECH).  This model represents an all-static excitation system. A PI voltage controller establishes a desired field current set point for a proportional current controller. The integrator of the PI controller has a follow-up input to match its signal to the present field current.  Power system stabilizer models used in conjunction with this excitation system model: PssELIN2, PssIEEE2B, Pss2B.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="ExcELIN2.efdbas">efdbas  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Gain (Efdbas).  Typical Value = 0.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcELIN2.iefmax">iefmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Limiter (Iefmax).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcELIN2.iefmax2">iefmax2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum open circuit excitation voltage (Iefmax2).  Typical Value = -5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcELIN2.iefmin">iefmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Limiter (Iefmin).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcELIN2.k1">k1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Voltage regulator input gain (K1).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcELIN2.k1ec">k1ec  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Voltage regulator input limit (K1ec).  Typical Value = 2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcELIN2.k2">k2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Gain (K2).  Typical Value = 5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcELIN2.k3">k3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Gain (K3).  Typical Value = 0.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcELIN2.k4">k4  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Gain (K4).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcELIN2.kd1">kd1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Voltage controller derivative gain (Kd1).  Typical Value = 34.5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcELIN2.ke2">ke2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Gain (Ke2).  Typical Value = 0.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcELIN2.ketb">ketb  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Gain (Ketb).  Typical Value = 0.06.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcELIN2.pid1max">pid1max  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Controller follow up gain (PID1max).  Typical Value = 2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcELIN2.seve1">seve1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter saturation function value at the corresponding exciter voltage, Ve1, back of commutating reactance (Se[Ve1]).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcELIN2.seve2">seve2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter saturation function value at the corresponding exciter voltage, Ve2, back of commutating reactance (Se[Ve2]).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcELIN2.tb1">tb1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Voltage controller derivative washout time constant (Tb1).  Typical Value = 12.45.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcELIN2.te">te  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant (Te).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcELIN2.te2">te2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time Constant (Te2).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcELIN2.ti1">ti1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Controller follow up dead band (Ti1).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcELIN2.ti3">ti3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant (Ti3).  Typical Value = 3.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcELIN2.ti4">ti4  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant (Ti4).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcELIN2.tr4">tr4  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant (Tr4).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcELIN2.upmax">upmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Limiter (Upmax).  Typical Value = 3.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcELIN2.upmin">upmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Limiter (Upmin).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcELIN2.ve1">ve1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter alternator output voltages back of commutating reactance at which saturation is defined (Ve1).  Typical Value = 3.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcELIN2.ve2">ve2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter alternator output voltages back of commutating reactance at which saturation is defined (Ve2).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcELIN2.xp">xp  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Excitation transformer effective reactance (Xp).  Typical Value = 1.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->ExcitationSystemDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="ExcitationSystemDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="ExcHU" class="group">
<a href="#ExcHU">
<h2 class="concrete">ExcHU</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\ExcitationSystemDynamics_ExcitationSystemInterconnectionAndVariables.png" target="_blanc">ExcitationSystemDynamics </a></p>
<p class="comment">Hungarian Excitation System Model, with built-in voltage transducer.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="ExcHU.ae">ae  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Major loop PI tag gain factor (Ae).  Typical Value = 3.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcHU.ai">ai  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minor loop PI tag gain factor (Ai).  Typical Value = 22.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcHU.atr">atr  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">AVR constant (Atr).  Typical Value = 2.19.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcHU.emax">emax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Field voltage control signal upper limit on AVR base (Emax).  Typical Value = 0.996.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcHU.emin">emin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Field voltage control signal lower limit on AVR base (Emin).  Typical Value = -0.866.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcHU.imax">imax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Major loop PI tag output signal upper limit (Imax).  Typical Value = 2.19.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcHU.imin">imin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Major loop PI tag output signal lower limit (Imin).  Typical Value = 0.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcHU.ke">ke  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Voltage base conversion constant (Ke).  Typical Value = 4.666.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcHU.ki">ki  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Current base conversion constant (Ki).  Typical Value = 0.21428.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcHU.te">te  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Major loop PI tag integration time constant (Te).  Typical Value = 0.154.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcHU.ti">ti  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Minor loop PI control tag integration time constant (Ti).  Typical Value = 0.01333.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcHU.tr">tr  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Filter time constant (Tr). If a voltage compensator is used in conjunction with this excitation system model, Tr should be set to 0.  Typical Value = 0.01.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->ExcitationSystemDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="ExcitationSystemDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="ExcIEEEAC1A" class="group">
<a href="#ExcIEEEAC1A">
<h2 class="concrete">ExcIEEEAC1A</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\ExcitationSystemDynamics_ExcitationSystemInterconnectionAndVariables.png" target="_blanc">ExcitationSystemDynamics </a></p>
<p class="comment">The class represents IEEE Std 421.5-2005 type AC1A model. The model represents the field-controlled alternator-rectifier excitation systems designated Type AC1A. These excitation systems consist of an alternator main exciter with non-controlled rectifiers.<br/><br/>Reference: IEEE Standard 421.5-2005 Section 6.1.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC1A.ka">ka  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Voltage regulator gain (K<sub>A</sub>).  Typical Value = 400.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC1A.kc">kc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Rectifier loading factor proportional to commutating reactance (K<sub>C</sub>).  Typical Value = 0.2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC1A.kd">kd  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Demagnetizing factor, a function of exciter alternator reactances (K<sub>D</sub>).  Typical Value = 0.38.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC1A.ke">ke  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter constant related to self-excited field (K<sub>E</sub>).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC1A.kf">kf  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Excitation control system stabilizer gains (K<sub>F</sub>).  Typical Value = 0.03.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC1A.seve1">seve1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Exciter saturation function value at the corresponding exciter voltage, V<sub>E1</sub>, back of commutating reactance (S<sub>E</sub>[V<sub>E1</sub>]).  Typical Value = 0.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC1A.seve2">seve2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Exciter saturation function value at the corresponding exciter voltage, V<sub>E2</sub>, back of commutating reactance (S<sub>E</sub>[V<sub>E2</sub>]).  Typical Value = 0.03.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC1A.ta">ta  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Voltage regulator time constant (T<sub>A</sub>).  Typical Value = 0.02.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC1A.tb">tb  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Voltage regulator time constant (T<sub>B</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC1A.tc">tc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Voltage regulator time constant (T<sub>C</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC1A.te">te  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Exciter time constant, integration rate associated with exciter control (T<sub>E</sub>).  Typical Value = 0.8.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC1A.tf">tf  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Excitation control system stabilizer time constant (T<sub>F</sub>).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC1A.vamax">vamax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum voltage regulator output (V<sub>AMAX</sub>).  Typical Value = 14.5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC1A.vamin">vamin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum voltage regulator output (V<sub>AMIN</sub>).  Typical Value = -14.5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC1A.ve1">ve1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter alternator output voltages back of commutating reactance at which saturation is defined (V<sub>E1</sub>).  Typical Value = 4.18.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC1A.ve2">ve2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter alternator output voltages back of commutating reactance at which saturation is defined (V<sub>E2</sub>).  Typical Value = 3.14.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC1A.vrmax">vrmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum voltage regulator outputs (V<sub>RMAX</sub>).  Typical Value = 6.03.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC1A.vrmin">vrmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum voltage regulator outputs (V<sub>RMIN</sub>).  Typical Value = -5.43.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->ExcitationSystemDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="ExcitationSystemDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="ExcIEEEAC2A" class="group">
<a href="#ExcIEEEAC2A">
<h2 class="concrete">ExcIEEEAC2A</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\ExcitationSystemDynamics_ExcitationSystemInterconnectionAndVariables.png" target="_blanc">ExcitationSystemDynamics </a></p>
<p class="comment">The class represents IEEE Std 421.5-2005 type AC2A model. The model represents a high initial response field-controlled alternator-rectifier excitation system. The alternator main exciter is used with non-controlled rectifiers. The Type AC2A model is similar to that of Type AC1A except for the inclusion of exciter time constant compensation and exciter field current limiting elements.<br/><br/>Reference: IEEE Standard 421.5-2005 Section 6.2.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC2A.ka">ka  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Voltage regulator gain (K<sub>A</sub>).  Typical Value = 400.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC2A.kb">kb  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Second stage regulator gain (K<sub>B</sub>).  Typical Value = 25.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC2A.kc">kc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Rectifier loading factor proportional to commutating reactance (K<sub>C</sub>).  Typical Value = 0.28.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC2A.kd">kd  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Demagnetizing factor, a function of exciter alternator reactances (K<sub>D</sub>).  Typical Value = 0.35.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC2A.ke">ke  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter constant related to self-excited field (K<sub>E</sub>).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC2A.kf">kf  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Excitation control system stabilizer gains (K<sub>F</sub>).  Typical Value = 0.03.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC2A.kh">kh  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter field current feedback gain (K<sub>H</sub>).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC2A.seve1">seve1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Exciter saturation function value at the corresponding exciter voltage, V<sub>E1</sub>, back of commutating reactance (S<sub>E</sub>[V<sub>E1</sub>]).  Typical Value = 0.037.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC2A.seve2">seve2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Exciter saturation function value at the corresponding exciter voltage, V<sub>E2</sub>, back of commutating reactance (S<sub>E</sub>[V<sub>E2</sub>]).  Typical Value = 0.012.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC2A.ta">ta  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Voltage regulator time constant (T<sub>A</sub>).  Typical Value = 0.02.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC2A.tb">tb  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Voltage regulator time constant (T<sub>B</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC2A.tc">tc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Voltage regulator time constant (T<sub>C</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC2A.te">te  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Exciter time constant, integration rate associated with exciter control (T<sub>E</sub>).  Typical Value = 0.6.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC2A.tf">tf  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Excitation control system stabilizer time constant (T<sub>F</sub>).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC2A.vamax">vamax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum voltage regulator output (V<sub>AMAX</sub>).  Typical Value = 8.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC2A.vamin">vamin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum voltage regulator output (V<sub>AMIN</sub>).  Typical Value = -8.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC2A.ve1">ve1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter alternator output voltages back of commutating reactance at which saturation is defined (V<sub>E1</sub>).  Typical Value = 4.4.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC2A.ve2">ve2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter alternator output voltages back of commutating reactance at which saturation is defined (V<sub>E2</sub>).  Typical Value = 3.3.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC2A.vfemax">vfemax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter field current limit reference (V<sub>FEMAX</sub>).  Typical Value = 4.4.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC2A.vrmax">vrmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum voltage regulator outputs (V<sub>RMAX</sub>).  Typical Value = 105.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC2A.vrmin">vrmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum voltage regulator outputs (V<sub>RMIN</sub>).  Typical Value = -95.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->ExcitationSystemDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="ExcitationSystemDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="ExcIEEEAC3A" class="group">
<a href="#ExcIEEEAC3A">
<h2 class="concrete">ExcIEEEAC3A</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\ExcitationSystemDynamics_ExcitationSystemInterconnectionAndVariables.png" target="_blanc">ExcitationSystemDynamics </a></p>
<p class="comment">The class represents IEEE Std 421.5-2005 type AC3A model. The model represents the field-controlled alternator-rectifier excitation systems designated Type AC3A. These excitation systems include an alternator main exciter with non-controlled rectifiers. The exciter employs self-excitation, and the voltage regulator power is derived from the exciter output voltage.  Therefore, this system has an additional nonlinearity, simulated by the use of a multiplier<br/>whose inputs are the voltage regulator command signal, <b>Va</b>, and the exciter output voltage, <b>Efd</b>, times <b>K</b><b><sub>R</sub></b>.  This model is applicable to excitation systems employing static voltage regulators.<br/><br/><br/>Reference: IEEE Standard 421.5-2005 Section 6.3.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC3A.efdn">efdn  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Value of <i>EFD </i>at which feedback gain changes (E<sub>FDN</sub>).  Typical Value = 2.36.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC3A.ka">ka  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Voltage regulator gain (K<sub>A</sub>).  Typical Value = 45.62.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC3A.kc">kc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Rectifier loading factor proportional to commutating reactance (K<sub>C</sub>).  Typical Value = 0.104.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC3A.kd">kd  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Demagnetizing factor, a function of exciter alternator reactances (K<sub>D</sub>).  Typical Value = 0.499.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC3A.ke">ke  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter constant related to self-excited field (K<sub>E</sub>).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC3A.kf">kf  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Excitation control system stabilizer gains (K<sub>F</sub>).  Typical Value = 0.143.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC3A.kn">kn  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Excitation control system stabilizer gain (K<sub>N</sub>).  Typical Value = 0.05.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC3A.kr">kr  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Constant associated with regulator and alternator field power supply (K<sub>R</sub>).  Typical Value = 3.77.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC3A.seve1">seve1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Exciter saturation function value at the corresponding exciter voltage, V<sub>E1</sub>, back of commutating reactance (S<sub>E</sub>[V<sub>E1</sub>]).  Typical Value = 1.143.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC3A.seve2">seve2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Exciter saturation function value at the corresponding exciter voltage, V<sub>E2</sub>, back of commutating reactance (S<sub>E</sub>[V<sub>E2</sub>]).  Typical Value = 0.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC3A.ta">ta  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Voltage regulator time constant (T<sub>A</sub>).  Typical Value = 0.013.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC3A.tb">tb  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Voltage regulator time constant (T<sub>B</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC3A.tc">tc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Voltage regulator time constant (T<sub>C</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC3A.te">te  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Exciter time constant, integration rate associated with exciter control (T<sub>E</sub>).  Typical Value = 1.17.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC3A.tf">tf  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Excitation control system stabilizer time constant (T<sub>F</sub>).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC3A.vamax">vamax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum voltage regulator output (V<sub>AMAX</sub>).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC3A.vamin">vamin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum voltage regulator output (V<sub>AMIN</sub>).  Typical Value = -0.95.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC3A.ve1">ve1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter alternator output voltages back of commutating reactance at which saturation is defined (V<sub>E1</sub>) equals V<sub>EMAX </sub>(V<sub>E1</sub>).  Typical Value = 6.24.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC3A.ve2">ve2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter alternator output voltages back of commutating reactance at which saturation is defined (V<sub>E2</sub>).  Typical Value = 4.68.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC3A.vemin">vemin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum exciter voltage output (V<sub>EMIN</sub>).  Typical Value = 0.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC3A.vfemax">vfemax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter field current limit reference (V<sub>FEMAX</sub>).  Typical Value = 16.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->ExcitationSystemDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="ExcitationSystemDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="ExcIEEEAC4A" class="group">
<a href="#ExcIEEEAC4A">
<h2 class="concrete">ExcIEEEAC4A</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\ExcitationSystemDynamics_ExcitationSystemInterconnectionAndVariables.png" target="_blanc">ExcitationSystemDynamics </a></p>
<p class="comment">The class represents IEEE Std 421.5-2005 type AC4A model. The model represents type AC4A alternator-supplied controlled-rectifier excitation system which is quite different from the other type ac systems. This high initial response excitation system utilizes a full thyristor bridge in the exciter output circuit.  The voltage regulator controls the firing of the thyristor bridges. The exciter alternator uses an independent voltage regulator to control its output voltage to a constant value. These effects are not modeled; however, transient loading effects on the exciter alternator are included.<br/><br/><br/>Reference: IEEE Standard 421.5-2005 Section 6.4.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC4A.ka">ka  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Voltage regulator gain (K<sub>A</sub>).  Typical Value = 200.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC4A.kc">kc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Rectifier loading factor proportional to commutating reactance (K<sub>C</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC4A.ta">ta  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Voltage regulator time constant (T<sub>A</sub>).  Typical Value = 0.015.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC4A.tb">tb  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Voltage regulator time constant (T<sub>B</sub>).  Typical Value = 10.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC4A.tc">tc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Voltage regulator time constant (T<sub>C</sub>).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC4A.vimax">vimax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum voltage regulator input limit (V<sub>IMAX</sub>).  Typical Value = 10.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC4A.vimin">vimin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum voltage regulator input limit (V<sub>IMIN</sub>).  Typical Value = -10.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC4A.vrmax">vrmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum voltage regulator output (V<sub>RMAX</sub>).  Typical Value = 5.64.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC4A.vrmin">vrmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum voltage regulator output (V<sub>RMIN</sub>).  Typical Value = -4.53.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->ExcitationSystemDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="ExcitationSystemDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="ExcIEEEAC5A" class="group">
<a href="#ExcIEEEAC5A">
<h2 class="concrete">ExcIEEEAC5A</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\ExcitationSystemDynamics_ExcitationSystemInterconnectionAndVariables.png" target="_blanc">ExcitationSystemDynamics </a></p>
<p class="comment">The class represents IEEE Std 421.5-2005 type AC5A model. The model represents a simplified model for brushless excitation systems. The regulator is supplied from a source, such as a permanent magnet generator, which is not affected by system disturbances.  Unlike other ac models, this model uses loaded rather than open circuit exciter saturation data in the same way as it is used for the dc models.  Because the model has been widely implemented by the industry, it is sometimes used to represent other types of systems when either detailed data for them are not available or simplified models are required.<br/><br/><br/>Reference: IEEE Standard 421.5-2005 Section 6.5.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC5A.efd1">efd1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter voltage at which exciter saturation is defined (E<sub>FD1</sub>).  Typical Value = 5.6.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC5A.efd2">efd2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter voltage at which exciter saturation is defined (E<sub>FD2</sub>).  Typical Value = 4.2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC5A.ka">ka  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Voltage regulator gain (K<sub>A</sub>).  Typical Value = 400.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC5A.ke">ke  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter constant related to self-excited field (K<sub>E</sub>).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC5A.kf">kf  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Excitation control system stabilizer gains (K<sub>F</sub>).  Typical Value = 0.03.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC5A.seefd1">seefd1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Exciter saturation function value at the corresponding exciter voltage, E<sub>FD1</sub> (S<sub>E</sub>[E<sub>FD1</sub>]).  Typical Value = 0.86.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC5A.seefd2">seefd2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Exciter saturation function value at the corresponding exciter voltage, E<sub>FD2</sub> (S<sub>E</sub>[E<sub>FD2</sub>]).  Typical Value = 0.5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC5A.ta">ta  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Voltage regulator time constant (T<sub>A</sub>).  Typical Value = 0.02.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC5A.te">te  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Exciter time constant, integration rate associated with exciter control (T<sub>E</sub>).  Typical Value = 0.8.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC5A.tf1">tf1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Excitation control system stabilizer time constant (T<sub>F1</sub>).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC5A.tf2">tf2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Excitation control system stabilizer time constant (T<sub>F2</sub>).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC5A.tf3">tf3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Excitation control system stabilizer time constant (T<sub>F3</sub>).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC5A.vrmax">vrmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum voltage regulator output (V<sub>RMAX</sub>).  Typical Value = 7.3.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC5A.vrmin">vrmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum voltage regulator output (V<sub>RMIN</sub>).  Typical Value = -7.3.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->ExcitationSystemDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="ExcitationSystemDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="ExcIEEEAC6A" class="group">
<a href="#ExcIEEEAC6A">
<h2 class="concrete">ExcIEEEAC6A</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\ExcitationSystemDynamics_ExcitationSystemInterconnectionAndVariables.png" target="_blanc">ExcitationSystemDynamics </a></p>
<p class="comment">The class represents IEEE Std 421.5-2005 type AC6A model. The model represents field-controlled alternator-rectifier excitation systems with system-supplied electronic voltage regulators.  The maximum output of the regulator, <b><i>V</i></b><b><i><sub>R</sub></i></b>, is a function of terminal voltage, <b><i>V</i></b><b><i><sub>T</sub></i></b>. The field current limiter included in the original model AC6A remains in the 2005 update.<br/><br/>Reference: IEEE Standard 421.5-2005 Section 6.6. <br/><br/></p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC6A.ka">ka  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Voltage regulator gain (K<sub>A</sub>).  Typical Value = 536.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC6A.kc">kc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Rectifier loading factor proportional to commutating reactance (K<sub>C</sub>). Typical Value = 0.173.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC6A.kd">kd  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Demagnetizing factor, a function of exciter alternator reactances (K<sub>D</sub>).  Typical Value = 1.91.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC6A.ke">ke  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter constant related to self-excited field (K<sub>E</sub>).  Typical Value = 1.6.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC6A.kh">kh  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter field current limiter gain (K<sub>H</sub>).  Typical Value = 92.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC6A.seve1">seve1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Exciter saturation function value at the corresponding exciter voltage, V<sub>E1</sub>, back of commutating reactance (S<sub>E</sub>[V<sub>E1</sub>]).  Typical Value = 0.214.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC6A.seve2">seve2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Exciter saturation function value at the corresponding exciter voltage, V<sub>E2</sub>, back of commutating reactance (S<sub>E</sub>[V<sub>E2</sub>]).  Typical Value = 0.044.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC6A.ta">ta  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Voltage regulator time constant (T<sub>A</sub>).  Typical Value = 0.086.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC6A.tb">tb  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Voltage regulator time constant (T<sub>B</sub>).  Typical Value = 9.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC6A.tc">tc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Voltage regulator time constant (T<sub>C</sub>).  Typical Value = 3.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC6A.te">te  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Exciter time constant, integration rate associated with exciter control (T<sub>E</sub>).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC6A.th">th  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Exciter field current limiter time constant (T<sub>H</sub>).  Typical Value = 0.08.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC6A.tj">tj  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Exciter field current limiter time constant (T<sub>J</sub>).  Typical Value = 0.02.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC6A.tk">tk  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Voltage regulator time constant (T<sub>K</sub>).  Typical Value = 0.18.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC6A.vamax">vamax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum voltage regulator output (V<sub>AMAX</sub>).  Typical Value = 75.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC6A.vamin">vamin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum voltage regulator output (V<sub>AMIN</sub>).  Typical Value = -75.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC6A.ve1">ve1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter alternator output voltages back of commutating reactance at which saturation is defined (V<sub>E1</sub>) equals V<sub>EMAX </sub>(V<sub>E1</sub>).  Typical Value = 7.4.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC6A.ve2">ve2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter alternator output voltages back of commutating reactance at which saturation is defined (V<sub>E2</sub>).  Typical Value = 5.55.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC6A.vfelim">vfelim  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter field current limit reference (V<sub>FELIM</sub>).  Typical Value = 19.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC6A.vhmax">vhmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum field current limiter signal reference (V<sub>HMAX</sub>).  Typical Value = 75.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC6A.vrmax">vrmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum voltage regulator output (V<sub>RMAX</sub>).  Typical Value = 44.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC6A.vrmin">vrmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum voltage regulator output (V<sub>RMIN</sub>).  Typical Value = -36.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->ExcitationSystemDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="ExcitationSystemDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="ExcIEEEAC7B" class="group">
<a href="#ExcIEEEAC7B">
<h2 class="concrete">ExcIEEEAC7B</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\ExcitationSystemDynamics_ExcitationSystemInterconnectionAndVariables.png" target="_blanc">ExcitationSystemDynamics </a></p>
<p class="comment">The class represents IEEE Std 421.5-2005 type AC7B model. The model represents excitation systems which consist of an ac alternator with either stationary or rotating rectifiers to produce the dc field requirements. It is an upgrade to earlier ac excitation systems, which replace only the controls but retain the ac alternator and diode rectifier bridge.<br/><br/>Reference: IEEE Standard 421.5-2005 Section 6.7.<br/><br/><b>Note: </b>In the IEEE Standard 421.5 – 2005, the [1 / sT<sub>E</sub>] block is shown as [1 / (1 + sT<sub>E</sub>)], which is incorrect.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC7B.kc">kc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Rectifier loading factor proportional to commutating reactance (K<sub>C</sub>). Typical Value = 0.18.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC7B.kd">kd  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Demagnetizing factor, a function of exciter alternator reactances (K<sub>D</sub>).  Typical Value = 0.02.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC7B.kdr">kdr  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Voltage regulator derivative gain (K<sub>DR</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC7B.ke">ke  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter constant related to self-excited field (K<sub>E</sub>).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC7B.kf1">kf1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Excitation control system stabilizer gain (K<sub>F1</sub>).  Typical Value = 0.212.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC7B.kf2">kf2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Excitation control system stabilizer gain (K<sub>F2</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC7B.kf3">kf3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Excitation control system stabilizer gain (K<sub>F3</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC7B.kia">kia  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Voltage regulator integral gain (K<sub>IA</sub>).  Typical Value = 59.69.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC7B.kir">kir  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Voltage regulator integral gain (K<sub>IR</sub>).  Typical Value = 4.24.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC7B.kl">kl  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter field voltage lower limit parameter (K<sub>L</sub>).  Typical Value = 10.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC7B.kp">kp  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Potential circuit gain coefficient (K<sub>P</sub>).  Typical Value = 4.96.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC7B.kpa">kpa  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Voltage regulator proportional gain (K<sub>PA</sub>).  Typical Value = 65.36.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC7B.kpr">kpr  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Voltage regulator proportional gain (K<sub>PR</sub>).  Typical Value = 4.24.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC7B.seve1">seve1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Exciter saturation function value at the corresponding exciter voltage, V<sub>E1</sub>, back of commutating reactance (S<sub>E</sub>[V<sub>E1</sub>]).  Typical Value = 0.44.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC7B.seve2">seve2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Exciter saturation function value at the corresponding exciter voltage, V<sub>E2</sub>, back of commutating reactance (S<sub>E</sub>[V<sub>E2</sub>]).  Typical Value = 0.075.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC7B.tdr">tdr  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Lag time constant (T<sub>DR</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC7B.te">te  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Exciter time constant, integration rate associated with exciter control (T<sub>E</sub>).  Typical Value = 1.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC7B.tf">tf  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Excitation control system stabilizer time constant (T<sub>F</sub>).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC7B.vamax">vamax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum voltage regulator output (V<sub>AMAX</sub>).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC7B.vamin">vamin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum voltage regulator output (V<sub>AMIN</sub>).  Typical Value = -0.95.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC7B.ve1">ve1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter alternator output voltages back of commutating reactance at which saturation is defined (V<sub>E1</sub>) equals V<sub>EMAX</sub> (V<sub>E1</sub>).  Typical Value = 6.3.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC7B.ve2">ve2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter alternator output voltages back of commutating reactance at which saturation is defined (V<sub>E2</sub>).  Typical Value = 3.02.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC7B.vemin">vemin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum exciter voltage output (V<sub>EMIN</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC7B.vfemax">vfemax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter field current limit reference (V<sub>FEMAX</sub>).  Typical Value = 6.9.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC7B.vrmax">vrmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum voltage regulator output (V<sub>RMAX</sub>).  Typical Value = 5.79.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC7B.vrmin">vrmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum voltage regulator output (V<sub>RMIN</sub>).  Typical Value = -5.79.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->ExcitationSystemDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="ExcitationSystemDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="ExcIEEEAC8B" class="group">
<a href="#ExcIEEEAC8B">
<h2 class="concrete">ExcIEEEAC8B</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\ExcitationSystemDynamics_ExcitationSystemInterconnectionAndVariables.png" target="_blanc">ExcitationSystemDynamics </a></p>
<p class="comment">The class represents IEEE Std 421.5-2005 type AC8B model. This model represents a PID voltage regulator with either a brushless exciter or dc exciter. The AVR in this model consists of PID control, with separate constants for the proportional (<b>K</b><b><sub>PR</sub></b>), integral (<b>K</b><b><sub>IR</sub></b>), and derivative (<b>K</b><b><sub>DR</sub></b>) gains. The representation of the brushless exciter (<b>T</b><b><sub>E</sub></b>, <b>K</b><b><sub>E</sub></b>, <b>S</b><b><sub>E</sub></b>, <b>K</b><b><sub>C</sub></b>, <b>K</b><b><sub>D</sub></b>) is similar to the model Type AC2A. The Type AC8B model can be used to represent static voltage regulators applied to brushless excitation systems. Digitally based voltage regulators feeding dc rotating main exciters can be represented with the AC Type AC8B model with the parameters <b>K</b><b><sub>C</sub></b> and <b>K</b><b><sub>D</sub></b> set to 0.  For thyristor power stages fed from the generator terminals, the limits <b>V</b><b><sub>RMAX</sub></b> and <b>V</b><b><sub>RMIN</sub></b> should be a function of terminal voltage: <b>V</b><b><sub>T</sub></b> * <b>V</b><b><sub>RMAX</sub></b><sub> </sub>and <b>V</b><b><sub>T</sub></b> * <b>V</b><b><sub>RMIN</sub></b>.<br/>  <br/><br/>Reference: IEEE Standard 421.5-2005 Section 6.8. </p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC8B.ka">ka  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Voltage regulator gain (K<sub>A</sub>).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC8B.kc">kc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Rectifier loading factor proportional to commutating reactance (K<sub>C</sub>). Typical Value = 0.55.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC8B.kd">kd  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Demagnetizing factor, a function of exciter alternator reactances (K<sub>D</sub>).    Typical Value = 1.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC8B.kdr">kdr  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Voltage regulator derivative gain (K<sub>DR</sub>).  Typical Value = 10.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC8B.ke">ke  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter constant related to self-excited field (K<sub>E</sub>).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC8B.kir">kir  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Voltage regulator integral gain (K<sub>IR</sub>).  Typical Value = 5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC8B.kpr">kpr  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Voltage regulator proportional gain (K<sub>PR</sub>).  Typical Value = 80.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC8B.seve1">seve1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Exciter saturation function value at the corresponding exciter voltage, V<sub>E1</sub>, back of commutating reactance (S<sub>E</sub>[V<sub>E1</sub>]).  Typical Value = 0.3.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC8B.seve2">seve2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Exciter saturation function value at the corresponding exciter voltage, V<sub>E2</sub>, back of commutating reactance (S<sub>E</sub>[V<sub>E2</sub>]).  Typical Value = 3.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC8B.ta">ta  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Voltage regulator time constant (T<sub>A</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC8B.tdr">tdr  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Lag time constant (T<sub>DR</sub>).  Typical Value = 0.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC8B.te">te  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Exciter time constant, integration rate associated with exciter control (T<sub>E</sub>).  Typical Value = 1.2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC8B.ve1">ve1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter alternator output voltages back of commutating reactance at which saturation is defined (V<sub>E1</sub>) equals V<sub>EMAX</sub> (V<sub>E1</sub>).  Typical Value = 6.5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC8B.ve2">ve2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter alternator output voltages back of commutating reactance at which saturation is defined (V<sub>E2</sub>).  Typical Value = 9.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC8B.vemin">vemin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum exciter voltage output (V<sub>EMIN</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC8B.vfemax">vfemax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter field current limit reference (V<sub>FEMAX</sub>).  Typical Value = 6.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC8B.vrmax">vrmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum voltage regulator output (V<sub>RMAX</sub>).  Typical Value = 35.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEAC8B.vrmin">vrmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum voltage regulator output (V<sub>RMIN</sub>).  Typical Value = 0.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->ExcitationSystemDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="ExcitationSystemDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="ExcIEEEDC1A" class="group">
<a href="#ExcIEEEDC1A">
<h2 class="concrete">ExcIEEEDC1A</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\ExcitationSystemDynamics_ExcitationSystemInterconnectionAndVariables.png" target="_blanc">ExcitationSystemDynamics </a></p>
<p class="comment">The class represents IEEE Std 421.5-2005 type DC1A model. This model represents field-controlled dc commutator exciters with continuously acting voltage regulators (especially the direct-acting rheostatic, rotating amplifier, and magnetic amplifier types).  Because this model has been widely implemented by the industry, it is sometimes used to represent other types of systems when detailed data for them are not available or when a simplified model is required.<br/><br/><br/>Reference: IEEE Standard 421.5-2005 Section 5.1. </p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="ExcIEEEDC1A.efd1">efd1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter voltage at which exciter saturation is defined (E<sub>FD1</sub>).  Typical Value = 3.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEDC1A.efd2">efd2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter voltage at which exciter saturation is defined (E<sub>FD2</sub>).  Typical Value = 2.3.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEDC1A.exclim">exclim  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">(exclim).  IEEE standard is ambiguous about lower limit on exciter output.<br/>true = a lower limit of zero is applied to integrator output<br/>false = a lower limit of zero is not applied to integrator output.<br/>Typical Value = true.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEDC1A.ka">ka  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Voltage regulator gain (K<sub>A</sub>).  Typical Value = 46.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEDC1A.ke">ke  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter constant related to self-excited field (K<sub>E</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEDC1A.kf">kf  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Excitation control system stabilizer gain (K<sub>F</sub>).  Typical Value = 0.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEDC1A.seefd1">seefd1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Exciter saturation function value at the corresponding exciter voltage, E<sub>FD1</sub> (S<sub>E</sub>[E<sub>FD1</sub>]).  Typical Value = 0.33.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEDC1A.seefd2">seefd2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Exciter saturation function value at the corresponding exciter voltage, E<sub>FD2</sub> (S<sub>E</sub>[E<sub>FD2</sub>]).  Typical Value = 0.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEDC1A.ta">ta  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Voltage regulator time constant (T<sub>A</sub>).  Typical Value = 0.06.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEDC1A.tb">tb  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Voltage regulator time constant (T<sub>B</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEDC1A.tc">tc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Voltage regulator time constant (T<sub>C</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEDC1A.te">te  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Exciter time constant, integration rate associated with exciter control (T<sub>E</sub>).  Typical Value = 0.46.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEDC1A.tf">tf  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Excitation control system stabilizer time constant (T<sub>F</sub>).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEDC1A.uelin">uelin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">UEL input (uelin).<br/>true = input is connected to the HV gate<br/>false = input connects to the error signal.<br/>Typical Value = true.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEDC1A.vrmax">vrmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum voltage regulator output (V<sub>RMAX</sub>).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEDC1A.vrmin">vrmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum voltage regulator output (V<sub>RMIN</sub>).  Typical Value = -0.9.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->ExcitationSystemDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="ExcitationSystemDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="ExcIEEEDC2A" class="group">
<a href="#ExcIEEEDC2A">
<h2 class="concrete">ExcIEEEDC2A</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\ExcitationSystemDynamics_ExcitationSystemInterconnectionAndVariables.png" target="_blanc">ExcitationSystemDynamics </a></p>
<p class="comment">The class represents IEEE Std 421.5-2005 type DC2A model. This model represents represent field-controlled dc commutator exciters with continuously acting voltage regulators having supplies obtained from the generator or auxiliary bus.  It differs from the Type DC1A model only in the voltage regulator output limits, which are now proportional to terminal voltage <b>V</b><b><sub>T</sub></b>.<br/>It is representative of solid-state replacements for various forms of older mechanical and rotating amplifier regulating equipment connected to dc commutator exciters.<br/><br/>Reference: IEEE Standard 421.5-2005 Section 5.2. </p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="ExcIEEEDC2A.efd1">efd1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter voltage at which exciter saturation is defined (E<sub>FD1</sub>).  Typical Value = 3.05.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEDC2A.efd2">efd2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter voltage at which exciter saturation is defined (E<sub>FD2</sub>).  Typical Value = 2.29.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEDC2A.exclim">exclim  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">(exclim).  IEEE standard is ambiguous about lower limit on exciter output. Typical Value = - 999  which means that there is no limit applied.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEDC2A.ka">ka  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Voltage regulator gain (K<sub>A</sub>).  Typical Value = 300.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEDC2A.ke">ke  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter constant related to self-excited field (K<sub>E</sub>).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEDC2A.kf">kf  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Excitation control system stabilizer gain (K<sub>F</sub>).  Typical Value = 0.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEDC2A.seefd1">seefd1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Exciter saturation function value at the corresponding exciter voltage, E<sub>FD1</sub> (S<sub>E</sub>[E<sub>FD1</sub>]).  Typical Value = 0.279.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEDC2A.seefd2">seefd2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Exciter saturation function value at the corresponding exciter voltage, E<sub>FD2</sub> (S<sub>E</sub>[E<sub>FD2</sub>]).  Typical Value = 0.117.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEDC2A.ta">ta  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Voltage regulator time constant (T<sub>A</sub>).  Typical Value = 0.01.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEDC2A.tb">tb  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Voltage regulator time constant (T<sub>B</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEDC2A.tc">tc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Voltage regulator time constant (T<sub>C</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEDC2A.te">te  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Exciter time constant, integration rate associated with exciter control (T<sub>E</sub>).  Typical Value = 1.33.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEDC2A.tf">tf  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Excitation control system stabilizer time constant (T<sub>F</sub>).  Typical Value = 0.675.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEDC2A.uelin">uelin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">UEL input (uelin).<br/>true = input is connected to the HV gate<br/>false = input connects to the error signal.<br/>Typical Value = true.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEDC2A.vrmax">vrmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum voltage regulator output (V<sub>RMAX</sub>).  Typical Value = 4.95.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEDC2A.vrmin">vrmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum voltage regulator output (V<sub>RMIN</sub>).  Typical Value = -4.9.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->ExcitationSystemDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="ExcitationSystemDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="ExcIEEEDC3A" class="group">
<a href="#ExcIEEEDC3A">
<h2 class="concrete">ExcIEEEDC3A</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\ExcitationSystemDynamics_ExcitationSystemInterconnectionAndVariables.png" target="_blanc">ExcitationSystemDynamics </a></p>
<p class="comment">The class represents IEEE Std 421.5-2005 type DC3A model. This model represents represent older systems, in particular those dc commutator exciters with non-continuously acting regulators that were commonly used before the development of the continuously acting varieties.  These systems respond at basically two different rates, depending upon the magnitude of voltage error. For small errors, adjustment is made periodically with a signal to a motor-operated rheostat. Larger errors cause resistors to be quickly shorted or inserted and a strong forcing signal applied to the exciter. Continuous motion of the motor-operated rheostat occurs for these larger error signals, even though it is bypassed by contactor action.<br/><br/><br/>Reference: IEEE Standard 421.5-2005 Section 5.3. </p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="ExcIEEEDC3A.efd1">efd1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter voltage at which exciter saturation is defined (E<sub>FD1</sub>).  Typical Value = 3.375.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEDC3A.efd2">efd2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter voltage at which exciter saturation is defined (E<sub>FD2</sub>).  Typical Value = 3.15.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEDC3A.exclim">exclim  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">(exclim).  IEEE standard is ambiguous about lower limit on exciter output.<br/>true = a lower limit of zero is applied to integrator output<br/>false = a lower limit of zero is not applied to integrator output.<br/>Typical Value = true.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEDC3A.ke">ke  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter constant related to self-excited field (K<sub>E</sub>).  Typical Value = 0.05.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEDC3A.kv">kv  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Fast raise/lower contact setting (K<sub>V</sub>).  Typical Value = 0.05.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEDC3A.seefd1">seefd1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Exciter saturation function value at the corresponding exciter voltage, E<sub>FD1</sub> (S<sub>E</sub>[E<sub>FD1</sub>]).  Typical Value = 0.267.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEDC3A.seefd2">seefd2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Exciter saturation function value at the corresponding exciter voltage, E<sub>FD2</sub> (S<sub>E</sub>[E<sub>FD2</sub>]).  Typical Value = 0.068.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEDC3A.te">te  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Exciter time constant, integration rate associated with exciter control (T<sub>E</sub>).  Typical Value = 0.5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEDC3A.trh">trh  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Rheostat travel time (T<sub>RH</sub>).  Typical Value = 20.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEDC3A.vrmax">vrmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum voltage regulator output (V<sub>RMAX</sub>).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEDC3A.vrmin">vrmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum voltage regulator output (V<sub>RMIN</sub>).  Typical Value = 0.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->ExcitationSystemDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="ExcitationSystemDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="ExcIEEEDC4B" class="group">
<a href="#ExcIEEEDC4B">
<h2 class="concrete">ExcIEEEDC4B</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\ExcitationSystemDynamics_ExcitationSystemInterconnectionAndVariables.png" target="_blanc">ExcitationSystemDynamics </a></p>
<p class="comment">The class represents IEEE Std 421.5-2005 type DC4B model. These excitation systems utilize a field-controlled dc commutator exciter with a continuously acting voltage regulator having supplies obtained from the generator or auxiliary bus.<br/><br/>Reference: IEEE Standard 421.5-2005 Section 5.4. </p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="ExcIEEEDC4B.efd1">efd1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter voltage at which exciter saturation is defined (E<sub>FD1</sub>).  Typical Value = 1.75.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEDC4B.efd2">efd2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter voltage at which exciter saturation is defined (E<sub>FD2</sub>).  Typical Value = 2.33.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEDC4B.ka">ka  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Voltage regulator gain (K<sub>A</sub>).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEDC4B.kd">kd  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Regulator derivative gain (K<sub>D</sub>).  Typical Value = 20.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEDC4B.ke">ke  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter constant related to self-excited field (K<sub>E</sub>).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEDC4B.kf">kf  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Excitation control system stabilizer gain (K<sub>F</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEDC4B.ki">ki  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Regulator integral gain (K<sub>I</sub>).  Typical Value = 20.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEDC4B.kp">kp  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Regulator proportional gain (K<sub>P</sub>).  Typical Value = 20.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEDC4B.oelin">oelin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">OEL input (OELin).<br/>true = LV gate<br/>false = subtract from error signal.<br/>Typical Value = true.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEDC4B.seefd1">seefd1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Exciter saturation function value at the corresponding exciter voltage, E<sub>FD1</sub> (S<sub>E</sub>[E<sub>FD1</sub>]).  Typical Value = 0.08.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEDC4B.seefd2">seefd2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Exciter saturation function value at the corresponding exciter voltage, E<sub>FD2</sub> (S<sub>E</sub>[E<sub>FD2</sub>]).  Typical Value = 0.27.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEDC4B.ta">ta  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Voltage regulator time constant (T<sub>A</sub>).  Typical Value = 0.2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEDC4B.td">td  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Regulator derivative filter time constant(T<sub>D</sub>).  Typical Value = 0.01.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEDC4B.te">te  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Exciter time constant, integration rate associated with exciter control (T<sub>E</sub>).  Typical Value = 0.8.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEDC4B.tf">tf  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Excitation control system stabilizer time constant (T<sub>F</sub>).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEDC4B.uelin">uelin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">UEL input (UELin).<br/>true = HV gate<br/>false = add to error signal.<br/>Typical Value = true.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEDC4B.vemin">vemin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum exciter voltage output(V<sub>EMIN</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEDC4B.vrmax">vrmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum voltage regulator output (V<sub>RMAX</sub>).  Typical Value = 2.7.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEDC4B.vrmin">vrmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum voltage regulator output (V<sub>RMIN</sub>).  Typical Value = -0.9.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->ExcitationSystemDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="ExcitationSystemDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="ExcIEEEST1A" class="group">
<a href="#ExcIEEEST1A">
<h2 class="concrete">ExcIEEEST1A</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\ExcitationSystemDynamics_ExcitationSystemInterconnectionAndVariables.png" target="_blanc">ExcitationSystemDynamics </a></p>
<p class="comment">The class represents IEEE Std 421.5-2005 type ST1A model. This model represents systems in which excitation power is supplied through a transformer from the generator terminals (or the unit’s auxiliary bus) and is regulated by a controlled rectifier.  The maximum exciter voltage available from such systems is directly related to the generator terminal voltage.<br/><br/>Reference: IEEE Standard 421.5-2005 Section 7.1. </p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="ExcIEEEST1A.ilr">ilr  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter output current limit reference (I<sub>LR</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST1A.ka">ka  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Voltage regulator gain (K<sub>A</sub>).  Typical Value = 190.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST1A.kc">kc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Rectifier loading factor proportional to commutating reactance (K<sub>C</sub>). Typical Value = 0.08.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST1A.kf">kf  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Excitation control system stabilizer gains (K<sub>F</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST1A.klr">klr  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter output current limiter gain (K<sub>LR</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST1A.pssin">pssin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">Selector of the Power System Stabilizer (PSS) input (PSSin).<br/>true = PSS input (Vs) added to error signal<br/>false = PSS input (Vs) added to voltage regulator output.<br/>Typical Value = true.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST1A.ta">ta  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Voltage regulator time constant (T<sub>A</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST1A.tb">tb  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Voltage regulator time constant (T<sub>B</sub>).  Typical Value = 10.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST1A.tb1">tb1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Voltage regulator time constant (T<sub>B1</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST1A.tc">tc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Voltage regulator time constant (T<sub>C</sub>).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST1A.tc1">tc1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Voltage regulator time constant (T<sub>C1</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST1A.tf">tf  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Excitation control system stabilizer time constant (T<sub>F</sub>).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST1A.uelin">uelin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ExcIEEEST1AUELselectorKind">ExcIEEEST1AUELselectorKind</a>
</p>
<td>
<p class="comment">Selector of the connection of the UEL input (UELin). Typical Value = ignoreUELsignal.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST1A.vamax">vamax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum voltage regulator output (V<sub>AMAX</sub>).  Typical Value = 14.5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST1A.vamin">vamin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum voltage regulator output (V<sub>AMIN</sub>).  Typical Value = -14.5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST1A.vimax">vimax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum voltage regulator input limit (V<sub>IMAX</sub>).  Typical Value = 999.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST1A.vimin">vimin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum voltage regulator input limit (V<sub>IMIN</sub>).  Typical Value = -999.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST1A.vrmax">vrmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum voltage regulator outputs (V<sub>RMAX</sub>).  Typical Value = 7.8.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST1A.vrmin">vrmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum voltage regulator outputs (V<sub>RMIN</sub>).  Typical Value = -6.7.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->ExcitationSystemDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="ExcitationSystemDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="ExcIEEEST2A" class="group">
<a href="#ExcIEEEST2A">
<h2 class="concrete">ExcIEEEST2A</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\ExcitationSystemDynamics_ExcitationSystemInterconnectionAndVariables.png" target="_blanc">ExcitationSystemDynamics </a></p>
<p class="comment">The class represents IEEE Std 421.5-2005 type ST2A model. Some static systems utilize both current and voltage sources (generator terminal quantities) to comprise the power source.  The regulator controls the exciter output through controlled saturation of the power transformer components.  These compound-source rectifier excitation systems are designated Type ST2A and are represented by ExcIEEEST2A.<br/><br/>Reference: IEEE Standard 421.5-2005 Section 7.2. </p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="ExcIEEEST2A.efdmax">efdmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum field voltage (E<sub>FDMax</sub>).  Typical Value = 99.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST2A.ka">ka  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Voltage regulator gain (K<sub>A</sub>).  Typical Value = 120.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST2A.kc">kc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Rectifier loading factor proportional to commutating reactance (K<sub>C</sub>). Typical Value = 1.82.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST2A.ke">ke  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter constant related to self-excited field (K<sub>E</sub>).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST2A.kf">kf  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Excitation control system stabilizer gains (K<sub>F</sub>).  Typical Value = 0.05.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST2A.ki">ki  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Potential circuit gain coefficient (K<sub>I</sub>).  Typical Value = 8.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST2A.kp">kp  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Potential circuit gain coefficient (K<sub>P</sub>).  Typical Value = 4.88.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST2A.ta">ta  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Voltage regulator time constant (T<sub>A</sub>).  Typical Value = 0.15.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST2A.te">te  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Exciter time constant, integration rate associated with exciter control (T<sub>E</sub>).  Typical Value = 0.5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST2A.tf">tf  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Excitation control system stabilizer time constant (T<sub>F</sub>).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST2A.uelin">uelin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">UEL input (UELin).<br/>true = HV gate<br/>false = add to error signal.<br/>Typical Value = true.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST2A.vrmax">vrmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum voltage regulator outputs (V<sub>RMAX</sub>).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST2A.vrmin">vrmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum voltage regulator outputs (V<sub>RMIN</sub>).  Typical Value = 0.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->ExcitationSystemDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="ExcitationSystemDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="ExcIEEEST3A" class="group">
<a href="#ExcIEEEST3A">
<h2 class="concrete">ExcIEEEST3A</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\ExcitationSystemDynamics_ExcitationSystemInterconnectionAndVariables.png" target="_blanc">ExcitationSystemDynamics </a></p>
<p class="comment">The class represents IEEE Std 421.5-2005 type ST3A model.  Some static systems utilize a field voltage control loop to linearize the exciter control characteristic. This also makes the output independent of supply source variations until supply limitations are reached.  These systems utilize a variety of controlled-rectifier designs: full thyristor complements or hybrid bridges<br/>in either series or shunt configurations. The power source may consist of only a potential source, either fed from the machine terminals or from internal windings. Some designs may have compound power sources utilizing both machine potential and current. These power sources are represented as phasor combinations of machine terminal current and voltage and are accommodated by suitable parameters in model Type ST3A which is represented by ExcIEEEST3A.<br/><br/><br/>Reference: IEEE Standard 421.5-2005 Section 7.3. </p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="ExcIEEEST3A.ka">ka  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Voltage regulator gain (K<sub>A</sub>). This is parameter K in the IEEE Std. Typical Value = 200.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST3A.kc">kc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Rectifier loading factor proportional to commutating reactance (K<sub>C</sub>). Typical Value = 0.2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST3A.kg">kg  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Feedback gain constant of the inner loop field regulator (K<sub>G</sub>).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST3A.ki">ki  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Potential circuit gain coefficient (K<sub>I</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST3A.km">km  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Forward gain constant of the inner loop field regulator (K<sub>M</sub>).  Typical Value = 7.93.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST3A.kp">kp  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Potential circuit gain coefficient (K<sub>P</sub>).  Typical Value = 6.15.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST3A.ta">ta  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Voltage regulator time constant (T<sub>A</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST3A.tb">tb  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Voltage regulator time constant (T<sub>B</sub>).  Typical Value = 10.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST3A.tc">tc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Voltage regulator time constant (T<sub>C</sub>).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST3A.thetap">thetap  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#AngleDegrees">AngleDegrees</a>
</p>
<td>
<p class="comment">Potential circuit phase angle (thetap).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST3A.tm">tm  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Forward time constant of inner loop field regulator (T<sub>M</sub>).  Typical Value = 0.4.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST3A.vbmax">vbmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum excitation voltage (V<sub>BMax</sub>).  Typical Value = 6.9.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST3A.vgmax">vgmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum inner loop feedback voltage (V<sub>GMax</sub>).  Typical Value = 5.8.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST3A.vimax">vimax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum voltage regulator input limit (V<sub>IMAX</sub>).  Typical Value = 0.2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST3A.vimin">vimin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum voltage regulator input limit (V<sub>IMIN</sub>).  Typical Value = -0.2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST3A.vmmax">vmmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum inner loop output (V<sub>MMax</sub>).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST3A.vmmin">vmmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum inner loop output (V<sub>MMin</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST3A.vrmax">vrmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum voltage regulator output (V<sub>RMAX</sub>).  Typical Value = 10.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST3A.vrmin">vrmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum voltage regulator output (V<sub>RMIN</sub>).  Typical Value = -10.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST3A.xl">xl  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Reactance associated with potential source (X<sub>L</sub>).  Typical Value = 0.081.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->ExcitationSystemDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="ExcitationSystemDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="ExcIEEEST4B" class="group">
<a href="#ExcIEEEST4B">
<h2 class="concrete">ExcIEEEST4B</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\ExcitationSystemDynamics_ExcitationSystemInterconnectionAndVariables.png" target="_blanc">ExcitationSystemDynamics </a></p>
<p class="comment">The class represents IEEE Std 421.5-2005 type ST4B model. This model is a variation of the Type ST3A model, with a proportional plus integral (PI) regulator block replacing the lag-lead regulator characteristic that is in the ST3A model. Both potential and compound source rectifier excitation systems are modeled.  The PI regulator blocks have non-windup limits that are represented. The voltage regulator of this model is typically implemented digitally.<br/><br/>Reference: IEEE Standard 421.5-2005 Section 7.4. </p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="ExcIEEEST4B.kc">kc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Rectifier loading factor proportional to commutating reactance (K<sub>C</sub>). Typical Value = 0.113.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST4B.kg">kg  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Feedback gain constant of the inner loop field regulator (K<sub>G</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST4B.ki">ki  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Potential circuit gain coefficient (K<sub>I</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST4B.kim">kim  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Voltage regulator integral gain output (K<sub>IM</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST4B.kir">kir  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Voltage regulator integral gain (K<sub>IR</sub>).  Typical Value = 10.75.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST4B.kp">kp  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Potential circuit gain coefficient (K<sub>P</sub>).  Typical Value = 9.3.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST4B.kpm">kpm  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Voltage regulator proportional gain output (K<sub>PM</sub>).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST4B.kpr">kpr  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Voltage regulator proportional gain (K<sub>PR</sub>).  Typical Value = 10.75.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST4B.ta">ta  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Voltage regulator time constant (T<sub>A</sub>).  Typical Value = 0.02.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST4B.thetap">thetap  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#AngleDegrees">AngleDegrees</a>
</p>
<td>
<p class="comment">Potential circuit phase angle (thetap).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST4B.vbmax">vbmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum excitation voltage (V<sub>BMax</sub>).  Typical Value = 11.63.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST4B.vmmax">vmmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum inner loop output (V<sub>MMax</sub>).  Typical Value = 99.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST4B.vmmin">vmmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum inner loop output (V<sub>MMin</sub>).  Typical Value = -99.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST4B.vrmax">vrmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum voltage regulator output (V<sub>RMAX</sub>).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST4B.vrmin">vrmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum voltage regulator output (V<sub>RMIN</sub>).  Typical Value = -0.87.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST4B.xl">xl  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Reactance associated with potential source (X<sub>L</sub>).  Typical Value = 0.124.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->ExcitationSystemDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="ExcitationSystemDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="ExcIEEEST5B" class="group">
<a href="#ExcIEEEST5B">
<h2 class="concrete">ExcIEEEST5B</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\ExcitationSystemDynamics_ExcitationSystemInterconnectionAndVariables.png" target="_blanc">ExcitationSystemDynamics </a></p>
<p class="comment">The class represents IEEE Std 421.5-2005 type ST5B model. The Type ST5B excitation system is a variation of the Type ST1A model, with alternative overexcitation and underexcitation inputs and additional limits.<br/><br/>Reference: IEEE Standard 421.5-2005 Section 7.5. <br/><br/>Note: the block diagram in the IEEE 421.5 standard has input signal Vc and does not indicate the summation point with Vref. The implementation of the ExcIEEEST5B shall consider summation point with Vref.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="ExcIEEEST5B.kc">kc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Rectifier regulation factor (K<sub>C</sub>).  Typical Value = 0.004.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST5B.kr">kr  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Regulator gain (K<sub>R</sub>).  Typical Value = 200.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST5B.t1">t1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Firing circuit time constant (T1).  Typical Value = 0.004.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST5B.tb1">tb1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Regulator lag time constant (T<sub>B1</sub>).  Typical Value = 6.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST5B.tb2">tb2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Regulator lag time constant (T<sub>B2</sub>).  Typical Value = 0.01.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST5B.tc1">tc1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Regulator lead time constant (T<sub>C1</sub>).  Typical Value = 0.8.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST5B.tc2">tc2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Regulator lead time constant (T<sub>C2</sub>).  Typical Value = 0.08.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST5B.tob1">tob1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">OEL lag time constant (T<sub>OB1</sub>).  Typical Value = 2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST5B.tob2">tob2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">OEL lag time constant (T<sub>OB2</sub>).  Typical Value = 0.08.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST5B.toc1">toc1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">OEL lead time constant (T<sub>OC1</sub>).  Typical Value = 0.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST5B.toc2">toc2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">OEL lead time constant (T<sub>OC2</sub>).  Typical Value = 0.08.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST5B.tub1">tub1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">UEL lag time constant (T<sub>UB1</sub>).  Typical Value = 10.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST5B.tub2">tub2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">UEL lag time constant (T<sub>UB2</sub>).  Typical Value = 0.05.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST5B.tuc1">tuc1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">UEL lead time constant (T<sub>UC1</sub>).  Typical Value = 2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST5B.tuc2">tuc2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">UEL lead time constant (T<sub>UC2</sub>).  Typical Value = 0.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST5B.vrmax">vrmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum voltage regulator output (V<sub>RMAX</sub>).  Typical Value = 5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST5B.vrmin">vrmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum voltage regulator output (V<sub>RMIN</sub>).  Typical Value = -4.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->ExcitationSystemDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="ExcitationSystemDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="ExcIEEEST6B" class="group">
<a href="#ExcIEEEST6B">
<h2 class="concrete">ExcIEEEST6B</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\ExcitationSystemDynamics_ExcitationSystemInterconnectionAndVariables.png" target="_blanc">ExcitationSystemDynamics </a></p>
<p class="comment">The class represents IEEE Std 421.5-2005 type ST6B model. This model consists of a PI voltage regulator with an inner loop field voltage regulator and pre-control. The field voltage regulator implements a proportional control. The pre-control and the delay in the feedback circuit increase the dynamic response.<br/><br/>Reference: IEEE Standard 421.5-2005 Section 7.6. </p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="ExcIEEEST6B.ilr">ilr  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter output current limit reference (I<sub>LR</sub>).  Typical Value = 4.164.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST6B.kci">kci  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter output current limit adjustment (K<sub>CI</sub>).  Typical Value = 1.0577.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST6B.kff">kff  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Pre-control gain constant of the inner loop field regulator (K<sub>FF</sub>). Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST6B.kg">kg  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Feedback gain constant of the inner loop field regulator (K<sub>G</sub>).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST6B.kia">kia  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Voltage regulator integral gain (K<sub>IA</sub>).  Typical Value = 45.094.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST6B.klr">klr  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter output current limiter gain (K<sub>LR</sub>).  Typical Value = 17.33.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST6B.km">km  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Forward gain constant of the inner loop field regulator (K<sub>M</sub>).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST6B.kpa">kpa  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Voltage regulator proportional gain (K<sub>PA</sub>).  Typical Value = 18.038.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST6B.oelin">oelin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ExcST6BOELselectorKind">ExcST6BOELselectorKind</a>
</p>
<td>
<p class="comment">OEL input selector (OELin). Typical Value = noOELinput.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST6B.tg">tg  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Feedback time constant of inner loop field voltage regulator (T<sub>G</sub>). Typical Value = 0.02.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST6B.vamax">vamax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum voltage regulator output (V<sub>AMAX</sub>).  Typical Value = 4.81.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST6B.vamin">vamin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum voltage regulator output (V<sub>AMIN</sub>).  Typical Value = -3.85.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST6B.vrmax">vrmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum voltage regulator output (V<sub>RMAX</sub>).  Typical Value = 4.81.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST6B.vrmin">vrmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum voltage regulator output (V<sub>RMIN</sub>).  Typical Value = -3.85.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->ExcitationSystemDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="ExcitationSystemDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="ExcIEEEST7B" class="group">
<a href="#ExcIEEEST7B">
<h2 class="concrete">ExcIEEEST7B</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\ExcitationSystemDynamics_ExcitationSystemInterconnectionAndVariables.png" target="_blanc">ExcitationSystemDynamics </a></p>
<p class="comment">The class represents IEEE Std 421.5-2005 type ST7B model. This model is representative of static potential-source excitation systems. In this system, the AVR consists of a PI voltage regulator. A phase lead-lag filter in series allows introduction of a derivative function, typically used with brushless excitation systems. In that case, the regulator is of the PID type. In addition, the terminal voltage channel includes a phase lead-lag filter.  The AVR includes the appropriate inputs on its reference for overexcitation limiter (OEL1), underexcitation limiter (UEL), stator current limiter (SCL), and current compensator (DROOP). All these limitations, when they work at voltage reference level, keep the PSS (VS signal from Type PSS1A, PSS2A, or PSS2B) in operation. However, the UEL limitation can also be transferred to the high value (HV) gate acting on the output signal. In addition, the output signal passes through a low value (LV) gate for a ceiling overexcitation limiter (OEL2).<br/><br/>Reference: IEEE Standard 421.5-2005 Section 7.7. </p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="ExcIEEEST7B.kh">kh  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">High-value gate feedback gain (K<sub>H</sub>).  Typical Value 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST7B.kia">kia  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Voltage regulator integral gain (K<sub>IA</sub>).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST7B.kl">kl  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Low-value gate feedback gain (K<sub>L</sub>).  Typical Value 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST7B.kpa">kpa  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Voltage regulator proportional gain (K<sub>PA</sub>).  Typical Value = 40.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST7B.oelin">oelin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ExcST7BOELselectorKind">ExcST7BOELselectorKind</a>
</p>
<td>
<p class="comment">OEL input selector (OELin). Typical Value = noOELinput.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST7B.tb">tb  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Regulator lag time constant (T<sub>B</sub>).  Typical Value 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST7B.tc">tc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Regulator lead time constant (T<sub>C</sub>).  Typical Value 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST7B.tf">tf  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Excitation control system stabilizer time constant (T<sub>F</sub>).  Typical Value 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST7B.tg">tg  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Feedback time constant of inner loop field voltage regulator (T<sub>G</sub>). Typical Value 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST7B.tia">tia  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Feedback time constant (T<sub>IA</sub>).  Typical Value = 3.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST7B.uelin">uelin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ExcST7BUELselectorKind">ExcST7BUELselectorKind</a>
</p>
<td>
<p class="comment">UEL input selector (UELin). Typical Value = noUELinput.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST7B.vmax">vmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum voltage reference signal (V<sub>MAX</sub>).  Typical Value = 1.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST7B.vmin">vmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum voltage reference signal (V<sub>MIN</sub>).  Typical Value = 0.9.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST7B.vrmax">vrmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum voltage regulator output (V<sub>RMAX</sub>).  Typical Value = 5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcIEEEST7B.vrmin">vrmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum voltage regulator output (V<sub>RMIN</sub>).  Typical Value = -4.5.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->ExcitationSystemDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="ExcitationSystemDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="ExcitationSystemUserDefined" class="group">
<a href="#ExcitationSystemUserDefined">
<h2 class="concrete">ExcitationSystemUserDefined</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\UserDefinedModels_ProprietaryUserDefinedModels.png" target="_blanc">UserDefinedModels </a></p>
<p class="comment">Excitation system function block whose dynamic behaviour is described by <font color="#0f0f0f">a user-defined model.</font></p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="ExcitationSystemUserDefined.proprietary">proprietary  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">Behaviour is based on proprietary model as opposed to detailed model.<br/>true = user-defined model is proprietary with behaviour mutually understood by sending and receiving applications and parameters passed as general attributes<br/>false = user-defined model is explicitly defined in terms of control blocks and their input and output signals.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->ExcitationSystemDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="ExcitationSystemDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="ExcOEX3T" class="group">
<a href="#ExcOEX3T">
<h2 class="concrete">ExcOEX3T</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\ExcitationSystemDynamics_ExcitationSystemInterconnectionAndVariables.png" target="_blanc">ExcitationSystemDynamics </a></p>
<p class="comment">Modified IEEE Type ST1 Excitation System with semi-continuous and acting terminal voltage limiter.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="ExcOEX3T.e1">e1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Saturation parameter (E<sub>1</sub>).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcOEX3T.e2">e2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Saturation parameter (E<sub>2</sub>).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcOEX3T.ka">ka  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Gain (K<sub>A</sub>).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcOEX3T.kc">kc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Gain (K<sub>C</sub>).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcOEX3T.kd">kd  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Gain (K<sub>D</sub>).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcOEX3T.ke">ke  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Gain (K<sub>E</sub>).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcOEX3T.kf">kf  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Gain (K<sub>F</sub>).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcOEX3T.see1">see1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Saturation parameter (S<sub>E</sub>(E<sub>1</sub>)).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcOEX3T.see2">see2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Saturation parameter (S<sub>E</sub>(E<sub>2</sub>)).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcOEX3T.t1">t1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant (T<sub>1</sub>).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcOEX3T.t2">t2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant (T<sub>2</sub>).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcOEX3T.t3">t3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant (T<sub>3</sub>).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcOEX3T.t4">t4  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant (T<sub>4</sub>).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcOEX3T.t5">t5  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant (T<sub>5</sub>).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcOEX3T.t6">t6  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant (T<sub>6</sub>).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcOEX3T.te">te  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant (T<sub>E</sub>).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcOEX3T.tf">tf  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant (T<sub>F</sub>).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcOEX3T.vrmax">vrmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Limiter (V<sub>RMAX</sub>).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcOEX3T.vrmin">vrmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Limiter (V<sub>RMIN</sub>). </p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->ExcitationSystemDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="ExcitationSystemDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="ExcPIC" class="group">
<a href="#ExcPIC">
<h2 class="concrete">ExcPIC</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\ExcitationSystemDynamics_ExcitationSystemInterconnectionAndVariables.png" target="_blanc">ExcitationSystemDynamics </a></p>
<p class="comment">Proportional/Integral Regulator Excitation System Model.  This model can be used to represent excitation systems with a proportional-integral (PI) voltage regulator controller. </p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="ExcPIC.e1">e1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Field voltage value 1 (E1).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcPIC.e2">e2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Field voltage value 2 (E2).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcPIC.efdmax">efdmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter maximum limit (Efdmax).  Typical Value = 8.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcPIC.efdmin">efdmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter minimum limit (Efdmin).  Typical Value = -0.87.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcPIC.ka">ka  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">PI controller gain (Ka).  Typical Value = 3.15.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcPIC.kc">kc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter regulation factor (Kc).  Typical Value = 0.08.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcPIC.ke">ke  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter constant (Ke).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcPIC.kf">kf  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Rate feedback gain (Kf).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcPIC.ki">ki  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Current source gain (Ki).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcPIC.kp">kp  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Potential source gain (Kp).  Typical Value = 6.5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcPIC.se1">se1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Saturation factor at E1 (Se1).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcPIC.se2">se2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Saturation factor at E2 (Se2).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcPIC.ta1">ta1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">PI controller time constant (Ta1).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcPIC.ta2">ta2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Voltage regulator time constant (Ta2).  Typical Value = 0.01.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcPIC.ta3">ta3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Lead time constant (Ta3).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcPIC.ta4">ta4  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Lag time constant (Ta4).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcPIC.te">te  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Exciter time constant (Te).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcPIC.tf1">tf1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Rate feedback time constant (Tf1).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcPIC.tf2">tf2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Rate feedback lag time constant (Tf2).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcPIC.vr1">vr1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">PI maximum limit (Vr1).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcPIC.vr2">vr2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">PI minimum limit (Vr2).  Typical Value = -0.87.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcPIC.vrmax">vrmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Voltage regulator maximum limit (Vrmax).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcPIC.vrmin">vrmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Voltage regulator minimum limit (Vrmin).  Typical Value = -0.87.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->ExcitationSystemDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="ExcitationSystemDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="ExcREXS" class="group">
<a href="#ExcREXS">
<h2 class="concrete">ExcREXS</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\ExcitationSystemDynamics_ExcitationSystemInterconnectionAndVariables.png" target="_blanc">ExcitationSystemDynamics </a></p>
<p class="comment">General Purpose Rotating Excitation System Model.  This model can be used to represent a wide range of excitation systems whose DC power source is an AC or DC generator. It encompasses IEEE type AC1, AC2, DC1, and DC2 excitation system models. </p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="ExcREXS.e1">e1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Field voltage value 1 (E1).  Typical Value = 3.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcREXS.e2">e2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Field voltage value 2 (E2).  Typical Value = 4.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcREXS.fbf">fbf  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ExcREXSFeedbackSignalKind">ExcREXSFeedbackSignalKind</a>
</p>
<td>
<p class="comment">Rate feedback signal flag (Fbf). Typical Value = fieldCurrent.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcREXS.flimf">flimf  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Limit type flag (Flimf).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcREXS.kc">kc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Rectifier regulation factor (Kc).  Typical Value = 0.05.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcREXS.kd">kd  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter regulation factor (Kd).  Typical Value = 2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcREXS.ke">ke  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter field proportional constant (Ke).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcREXS.kefd">kefd  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Field voltage feedback gain (Kefd).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcREXS.kf">kf  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Rate feedback gain (Kf).  Typical Value = 0.05.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcREXS.kh">kh  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Field voltage controller feedback gain (Kh).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcREXS.kii">kii  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Field Current Regulator Integral Gain (Kii).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcREXS.kip">kip  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Field Current Regulator Proportional Gain (Kip).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcREXS.ks">ks  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Coefficient to allow different usage of the model-speed coefficient (Ks).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcREXS.kvi">kvi  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Voltage Regulator Integral Gain (Kvi).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcREXS.kvp">kvp  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Voltage Regulator Proportional Gain (Kvp).  Typical Value = 2800.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcREXS.kvphz">kvphz  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">V/Hz limiter gain (Kvphz).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcREXS.nvphz">nvphz  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Pickup speed of V/Hz limiter (Nvphz).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcREXS.se1">se1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Saturation factor at E1 (Se1).  Typical Value = 0.0001.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcREXS.se2">se2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Saturation factor at E2 (Se2).  Typical Value = 0.001.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcREXS.ta">ta  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Voltage Regulator time constant (Ta).  Typical Value = 0.01.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcREXS.tb1">tb1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Lag time constant (Tb1).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcREXS.tb2">tb2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Lag time constant (Tb2).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcREXS.tc1">tc1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Lead time constant (Tc1).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcREXS.tc2">tc2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Lead time constant (Tc2).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcREXS.te">te  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Exciter field time constant (Te).  Typical Value = 1.2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcREXS.tf">tf  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Rate feedback time constant (Tf).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcREXS.tf1">tf1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Feedback lead time constant (Tf1).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcREXS.tf2">tf2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Feedback lag time constant (Tf2).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcREXS.tp">tp  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Field current Bridge time constant (Tp).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcREXS.vcmax">vcmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum compounding voltage (Vcmax).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcREXS.vfmax">vfmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum Exciter Field Current (Vfmax).  Typical Value = 47.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcREXS.vfmin">vfmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum Exciter Field Current (Vfmin).  Typical Value = -20.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcREXS.vimax">vimax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Voltage Regulator Input Limit (Vimax).  Typical Value = 0.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcREXS.vrmax">vrmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum controller output (Vrmax).  Typical Value = 47.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcREXS.vrmin">vrmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum controller output (Vrmin).  Typical Value = -20.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcREXS.xc">xc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter compounding reactance (Xc).  Typical Value = 0.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->ExcitationSystemDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="ExcitationSystemDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="ExcSCRX" class="group">
<a href="#ExcSCRX">
<h2 class="concrete">ExcSCRX</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\ExcitationSystemDynamics_ExcitationSystemInterconnectionAndVariables.png" target="_blanc">ExcitationSystemDynamics </a></p>
<p class="comment">Simple excitation system model representing generic characteristics of many excitation systems; intended for use where negative field current may be a problem.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="ExcSCRX.cswitch">cswitch  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">Power source switch (Cswitch).<br/>true = fixed voltage of 1.0 PU<br/>false = generator terminal voltage.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcSCRX.emax">emax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum field voltage output (Emax).  Typical Value = 5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcSCRX.emin">emin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum field voltage output (Emin).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcSCRX.k">k  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Gain (K) (&gt;0).  Typical Value = 200.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcSCRX.rcrfd">rcrfd  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Rc/Rfd - ratio of field discharge resistance to field winding resistance (RcRfd).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcSCRX.tatb">tatb  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Ta/Tb - gain reduction ratio of lag-lead element (TaTb). The parameter Ta is not defined explicitly.  Typical Value = 0.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcSCRX.tb">tb  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Denominator time constant of lag-lead block (Tb).  Typical Value = 10.</p>
</td>
</tr>
<tr>
<th>
