<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum control valve position (Yhpmx).  Typical Value = 1.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamFV4.ympmn">ympmn  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum intercept valve position (Ympmn).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamFV4.ympmx">ympmx  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum intercept valve position (Ympmx).  Typical Value = 1.1.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->TurbineGovernorDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="TurbineGovernorDynamics.AsynchronousMachineDynamics">AsynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#AsynchronousMachineDynamics">AsynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#TurbineGovernorDynamics">TurbineGovernorDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="TurbineGovernorDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">0..*</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#TurbineGovernorDynamics">TurbineGovernorDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="GovSteamIEEE1" class="group">
<a href="#GovSteamIEEE1">
<h2 class="concrete">GovSteamIEEE1</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\TurbineGovernorDynamics_TurbineGovernorInterconnectionAndVariables.png" target="_blanc">TurbineGovernorDynamics </a></p>
<p class="comment">IEEE steam turbine governor model.<br/><br/>Ref<font color="#0f0f0f">erence: IEEE Transactions on Power Apparatus and Systems</font><br/><font color="#0f0f0f">November/December 1973, Volume PAS-92, Number 6</font><br/><font color="#0f0f0f"><i><u>Dynamic Models for Steam and Hydro Turbines in Power System Studies</u></i>, Page 1904.</font><br/><br/><b>Parameter Notes:</b><br/><ol><br/>	<li>Per unit parameters are on base of <b>MWbase</b>, which is normally the MW capability of the turbine.</li>	<li><b>T3</b> must be greater than zero.  All other time constants may be zero.</li>	<li>For a tandem-compound turbine the parameters <b>K2</b>, <b>K4</b>, <b>K6</b>, and <b>K8</b> are ignored. For a cross-compound turbine, two generators are connected to this turbine-governor model.</li>	<li>Each generator must be represented in the load flow by data on its own MVA base.  The values of <b>K1</b>, <b>K3</b>, <b>K5</b>, <b>K7</b> must be specified to describe the proportionate development of power on the first turbine shaft.  <b>K2</b>, <b>K4</b>, <b>K6</b>, <b>K8</b> must describe the second turbine shaft. Normally <b>K1</b> + <b>K3</b> + <b>K5</b> + <b>K7</b> = 1.0 and <b>K2</b> + <b>K4</b> + <b>K6</b> + <b>K8</b> = 1.0  (if second generator is present).</li>	<li>The division of power between the two shafts is in proportion to the values of MVA bases of the two generators.  The initial condition load flow should, therefore, have the two generators loaded to the same fraction of each one’s MVA base.</li></ol></p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="GovSteamIEEE1.k">k  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Governor gain (reciprocal of droop) (K) (&gt; 0).  Typical Value = 25.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamIEEE1.k1">k1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Fraction of HP shaft power after first boiler pass (K1).  Typical Value = 0.2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamIEEE1.k2">k2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Fraction of LP shaft power after first boiler pass (K2).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamIEEE1.k3">k3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Fraction of HP shaft power after second boiler pass (K3).  Typical Value = 0.3.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamIEEE1.k4">k4  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Fraction of LP shaft power after second boiler pass (K4).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamIEEE1.k5">k5  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Fraction of HP shaft power after third boiler pass (K5).  Typical Value = 0.5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamIEEE1.k6">k6  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Fraction of LP shaft power after third boiler pass (K6).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamIEEE1.k7">k7  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Fraction of HP shaft power after fourth boiler pass (K7).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamIEEE1.k8">k8  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Fraction of LP shaft power after fourth boiler pass (K8).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamIEEE1.mwbase">mwbase  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ActivePower">ActivePower</a>
</p>
<td>
<p class="comment">Base for power values (MWbase) (&gt; 0)<i>.</i></p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamIEEE1.pmax">pmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum valve opening (Pmax) (&gt; Pmin).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamIEEE1.pmin">pmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum valve opening (Pmin) (&gt;= 0).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamIEEE1.t1">t1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Governor lag time constant (T1).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamIEEE1.t2">t2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Governor lead time constant (T2).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamIEEE1.t3">t3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Valve positioner time constant (T3) (&gt; 0).  Typical Value = 0.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamIEEE1.t4">t4  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Inlet piping/steam bowl time constant (T4).  Typical Value = 0.3.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamIEEE1.t5">t5  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant of second boiler pass (T5).  Typical Value = 5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamIEEE1.t6">t6  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant of third boiler pass (T6).  Typical Value = 0.5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamIEEE1.t7">t7  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant of fourth boiler pass (T7).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamIEEE1.uc">uc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Maximum valve closing velocity (Uc) (&lt; 0).  Unit = PU/sec.  Typical Value = -10.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamIEEE1.uo">uo  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Maximum valve opening velocity (Uo) (&gt; 0).  Unit = PU/sec.  Typical Value = 1.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->TurbineGovernorDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="TurbineGovernorDynamics.AsynchronousMachineDynamics">AsynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#AsynchronousMachineDynamics">AsynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#TurbineGovernorDynamics">TurbineGovernorDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="TurbineGovernorDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">0..*</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#TurbineGovernorDynamics">TurbineGovernorDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="GovSteamSGO" class="group">
<a href="#GovSteamSGO">
<h2 class="concrete">GovSteamSGO</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\TurbineGovernorDynamics_TurbineGovernorInterconnectionAndVariables.png" target="_blanc">TurbineGovernorDynamics </a></p>
<p class="comment">Simplified Steam turbine governor model.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="GovSteamSGO.k1">k1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">One/per unit regulation (K1). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamSGO.k2">k2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Fraction (K2). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamSGO.k3">k3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Fraction (K3).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamSGO.mwbase">mwbase  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ActivePower">ActivePower</a>
</p>
<td>
<p class="comment">Base for power values (MWbase) (&gt;0).  Unit = MW.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamSGO.pmax">pmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Upper power limit (Pmax). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamSGO.pmin">pmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Lower power limit (Pmin).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamSGO.t1">t1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Controller lag (T1).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamSGO.t2">t2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Controller lead compensation (T2).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamSGO.t3">t3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Governor lag (T3) (&gt;0). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamSGO.t4">t4  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Delay due to steam inlet volumes associated with steam chest and inlet piping (T4). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamSGO.t5">t5  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Reheater delay including hot and cold leads (T5). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamSGO.t6">t6  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Delay due to IP-LP turbine, crossover pipes and LP end hoods (T6). </p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->TurbineGovernorDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="TurbineGovernorDynamics.AsynchronousMachineDynamics">AsynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#AsynchronousMachineDynamics">AsynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#TurbineGovernorDynamics">TurbineGovernorDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="TurbineGovernorDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">0..*</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#TurbineGovernorDynamics">TurbineGovernorDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="LoadAggregate" class="group">
<a href="#LoadAggregate">
<h2 class="concrete">LoadAggregate</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\LoadDynamics_LoadInterconnectionAndVariables.png" target="_blanc">LoadDynamics </a></p>
<p class="comment">Standard aggregate load model comprised of static and/or dynamic components.  A static load model represents the sensitivity of the real and reactive power consumed by the load to the amplitude and frequency of the bus voltage. A dynamic load model can used to represent the aggregate response of the motor components of the load.</p>
<h3>Native Members</h3>
<table>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->LoadDynamics->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="LoadComposite" class="group">
<a href="#LoadComposite">
<h2 class="concrete">LoadComposite</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\LoadDynamics_LoadInterconnectionAndVariables.png" target="_blanc">LoadDynamics </a></p>
<p class="comment">This models combines static load and induction motor load effects.<br/>The dynamics of the motor are simplified by linearizing the induction machine equations.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="LoadComposite.epfd">epfd  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Active load-frequency dependence index (dynamic) (Epfd).  Typical Value = 1.5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="LoadComposite.epfs">epfs  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Active load-frequency dependence index (static) (Epfs).  Typical Value = 1.5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="LoadComposite.epvd">epvd  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Active load-voltage dependence index (dynamic) (Epvd).  Typical Value = 0.7.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="LoadComposite.epvs">epvs  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Active load-voltage dependence index (static) (Epvs).  Typical Value = 0.7.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="LoadComposite.eqfd">eqfd  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Reactive load-frequency dependence index (dynamic) (Eqfd).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="LoadComposite.eqfs">eqfs  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Reactive load-frequency dependence index (static) (Eqfs).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="LoadComposite.eqvd">eqvd  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Reactive load-voltage dependence index (dynamic) (Eqvd).  Typical Value = 2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="LoadComposite.eqvs">eqvs  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Reactive load-voltage dependence index (static) (Eqvs).  Typical Value = 2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="LoadComposite.h">h  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Inertia constant (H).  Typical Value = 2.5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="LoadComposite.lfrac">lfrac  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Loading factor – ratio of initial P to motor MVA base (Lfrac).  Typical Value = 0.8.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="LoadComposite.pfrac">pfrac  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Fraction of constant-power load to be represented by this motor model (Pfrac) (&gt;=0.0 and &lt;=1.0).  Typical Value = 0.5.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->LoadDynamics->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="LoadGenericNonLinear" class="group">
<a href="#LoadGenericNonLinear">
<h2 class="concrete">LoadGenericNonLinear</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\LoadDynamics_LoadInterconnectionAndVariables.png" target="_blanc">LoadDynamics </a></p>
<p class="comment">These load models (known also as generic non-linear dynamic (GNLD) load models) can be used in mid-term and long-term voltage stability simulations (i.e., to study voltage collapse), as they can replace a more detailed representation of aggregate load, including induction motors, thermostatically controlled and static loads.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="LoadGenericNonLinear.bs">bs  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Steady state voltage index for reactive power (BS).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="LoadGenericNonLinear.bt">bt  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Transient voltage index for reactive power (BT).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="LoadGenericNonLinear.genericNonLinearLoadModelType">genericNonLinearLoadModelType  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#GenericNonLinearLoadModelKind">GenericNonLinearLoadModelKind</a>
</p>
<td>
<p class="comment">Type of generic non-linear load model.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="LoadGenericNonLinear.ls">ls  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Steady state voltage index for active power (LS).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="LoadGenericNonLinear.lt">lt  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Transient voltage index for active power (LT).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="LoadGenericNonLinear.pt">pt  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Dynamic portion of active load (P<sub>T</sub>).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="LoadGenericNonLinear.qt">qt  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Dynamic portion of reactive load (Q<sub>T</sub>).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="LoadGenericNonLinear.tp">tp  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant of lag function of active power (T<sub>P</sub>).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="LoadGenericNonLinear.tq">tq  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant of lag function of reactive power (T<sub>Q</sub>).</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->LoadDynamics->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="LoadMotor" class="group">
<a href="#LoadMotor">
<h2 class="concrete">LoadMotor</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\LoadDynamics_LoadInterconnectionAndVariables.png" target="_blanc">LoadDynamics </a></p>
<p class="comment">Aggregate induction motor load. This model  is used to represent a fraction of an ordinary load as "induction motor load".  It allows load that is treated as ordinary constant power in power flow analysis to be represented by an induction motor in dynamic simulation.  If <b>Lpp</b> = 0. or <b>Lpp</b> = <b>Lp</b>, or <b>Tppo</b> = 0.,  only one cage is represented. Magnetic saturation is not modelled. Either a "one-cage" or "two-cage" model of the induction machine can be modelled. Magnetic saturation is not modelled.<br/><br/>This model is intended for representation of aggregations of many motors dispersed through a load represented at a high voltage bus but where there is no information on the characteristics of individual motors.<br/><br/>This model treats a fraction of the constant power part of a load as a motor. During initialisation, the initial power drawn by the motor is set equal to <b>Pfrac</b> times the constant <b>P</b> part of the static load.  The remainder of the load is left as static load.<br/><br/>The reactive power demand of the motor is calculated during initialisation as a function of voltage at the load bus. This reactive power demand may be less than or greater than the constant <b>Q</b> component of the load.  If the motor's reactive demand is greater than the constant <b>Q</b> component of the load, the model inserts a shunt capacitor at the terminal of the motor to bring its reactive demand down to equal the constant <b>Q</b> reactive load.  <br/>If a motor model and a static load model are both present for a load, the motor <b>Pfrac</b> is assumed to be subtracted from the power flow constant <b>P</b> load before the static load model is applied.  The remainder of the load, if any, is then represented by the static load model.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="LoadMotor.d">d  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Damping factor (D).  Unit = delta P/delta speed.  Typical Value = 2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="LoadMotor.h">h  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Inertia constant (H) (not=0).  Typical Value = 0.4.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="LoadMotor.lfac">lfac  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Loading factor – ratio of initial P to motor MVA base (Lfac).  Typical Value = 0.8.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="LoadMotor.lp">lp  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Transient reactance (Lp).  Typical Value = 0.15.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="LoadMotor.lpp">lpp  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Subtransient reactance (Lpp).  Typical Value = 0.15.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="LoadMotor.ls">ls  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Synchronous reactance (Ls).  Typical Value = 3.2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="LoadMotor.pfrac">pfrac  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Fraction of constant-power load to be represented by this motor model (Pfrac) (&gt;=0.0 and &lt;=1.0).  Typical Value = 0.3.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="LoadMotor.ra">ra  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Stator resistance (Ra).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="LoadMotor.tbkr">tbkr  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Circuit breaker operating time (Tbkr).  Typical Value = 0.08.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="LoadMotor.tpo">tpo  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Transient rotor time constant (Tpo) (not=0).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="LoadMotor.tppo">tppo  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Subtransient rotor time constant (Tppo).  Typical Value = 0.02.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="LoadMotor.tv">tv  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Voltage trip pickup time (Tv).  Typical Value = 0.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="LoadMotor.vt">vt  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Voltage threshold for tripping (Vt).  Typical Value = 0.7.</p>
</td>
</tr>
<tr>
<td class="type">
<p class="type">
<p class="role" id="LoadMotor.LoadAggregate">LoadAggregate</p>
</p>
</td>
<td>
<p class="cardinality">[1..1]</p>
</td>
<td>
<p><a href="#LoadAggregate">LoadAggregate</a></p>
</td>
<td>
<p class="comment">Aggregate load to which this aggregate motor (dynamic) load belongs.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="LoadStatic" class="group">
<a href="#LoadStatic">
<h2 class="concrete">LoadStatic</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\LoadDynamics_LoadInterconnectionAndVariables.png" target="_blanc">LoadDynamics </a></p>
<p class="comment">General static load model representing the sensitivity of the real and reactive power consumed by the load to the amplitude and frequency of the bus voltage.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="LoadStatic.ep1">ep1  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">First term voltage exponent for active power (Ep1).  Used only when .staticLoadModelType = exponential.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="LoadStatic.ep2">ep2  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Second term voltage exponent for active power (Ep2).  Used only when .staticLoadModelType = exponential.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="LoadStatic.ep3">ep3  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Third term voltage exponent for active power (Ep3).  Used only when .staticLoadModelType = exponential.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="LoadStatic.eq1">eq1  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">First term voltage exponent for reactive power (Eq1).  Used only when .staticLoadModelType = exponential.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="LoadStatic.eq2">eq2  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Second term voltage exponent for reactive power (Eq2).  Used only when .staticLoadModelType = exponential.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="LoadStatic.eq3">eq3  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Third term voltage exponent for reactive power (Eq3).  Used only when .staticLoadModelType = exponential.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="LoadStatic.kp1">kp1  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">First term voltage coefficient for active power (Kp1).  Not used when .staticLoadModelType = constantZ.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="LoadStatic.kp2">kp2  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Second term voltage coefficient for active power (Kp2).  Not used when .staticLoadModelType = constantZ.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="LoadStatic.kp3">kp3  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Third term voltage coefficient for active power (Kp3).  Not used when .staticLoadModelType = constantZ.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="LoadStatic.kp4">kp4  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Frequency coefficient for active power (Kp4).  Must be non-zero when .staticLoadModelType = ZIP2.  Not used for all other values of .staticLoadModelType.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="LoadStatic.kpf">kpf  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Frequency deviation coefficient for active power (Kpf).  Not used when .staticLoadModelType = constantZ.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="LoadStatic.kq1">kq1  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">First term voltage coefficient for reactive power (Kq1).  Not used when .staticLoadModelType = constantZ.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="LoadStatic.kq2">kq2  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Second term voltage coefficient for reactive power (Kq2).  Not used when .staticLoadModelType = constantZ.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="LoadStatic.kq3">kq3  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Third term voltage coefficient for reactive power (Kq3).  Not used when .staticLoadModelType = constantZ.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="LoadStatic.kq4">kq4  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Frequency coefficient for reactive power (Kq4).  Must be non-zero when .staticLoadModelType = ZIP2.  Not used for all other values of .staticLoadModelType.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="LoadStatic.kqf">kqf  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Frequency deviation coefficient for reactive power (Kqf).  Not used when .staticLoadModelType = constantZ.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="LoadStatic.staticLoadModelType">staticLoadModelType  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#StaticLoadModelKind">StaticLoadModelKind</a>
</p>
<td>
<p class="comment">Type of static load model.  Typical Value = constantZ.</p>
</td>
</tr>
<tr>
<td class="type">
<p class="type">
<p class="role" id="LoadStatic.LoadAggregate">LoadAggregate</p>
</p>
</td>
<td>
<p class="cardinality">[1..1]</p>
</td>
<td>
<p><a href="#LoadAggregate">LoadAggregate</a></p>
</td>
<td>
<p class="comment">Aggregate load to which this aggregate static load belongs.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="LoadUserDefined" class="group">
<a href="#LoadUserDefined">
<h2 class="concrete">LoadUserDefined</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\UserDefinedModels_ProprietaryUserDefinedModels.png" target="_blanc">UserDefinedModels </a></p>
<p class="comment">Load whose dynamic behaviour is described by a user-defined model.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="LoadUserDefined.proprietary">proprietary  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">Behaviour is based on proprietary model as opposed to detailed model.<br/>true = user-defined model is proprietary with behaviour mutually understood by sending and receiving applications and parameters passed as general attributes<br/>false = user-defined model is explicitly defined in terms of control blocks and their input and output signals.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->LoadDynamics->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="MechanicalLoadUserDefined" class="group">
<a href="#MechanicalLoadUserDefined">
<h2 class="concrete">MechanicalLoadUserDefined</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\UserDefinedModels_ProprietaryUserDefinedModels.png" target="_blanc">UserDefinedModels </a></p>
<p class="comment">Mechanical load function block whose dynamic behaviour is described by <font color="#0f0f0f">a user-defined model.</font></p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="MechanicalLoadUserDefined.proprietary">proprietary  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">Behaviour is based on proprietary model as opposed to detailed model.<br/>true = user-defined model is proprietary with behaviour mutually understood by sending and receiving applications and parameters passed as general attributes<br/>false = user-defined model is explicitly defined in terms of control blocks and their input and output signals.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->MechanicalLoadDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="MechanicalLoadDynamics.AsynchronousMachineDynamics">AsynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#AsynchronousMachineDynamics">AsynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#MechanicalLoadDynamics">MechanicalLoadDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="MechanicalLoadDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#MechanicalLoadDynamics">MechanicalLoadDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="MechLoad1" class="group">
<a href="#MechLoad1">
<h2 class="concrete">MechLoad1</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\MechanicalLoadDynamics_MechanicalLoadInterconnectionAndVariables.png" target="_blanc">MechanicalLoadDynamics </a></p>
<p class="comment">Mechanical load model type 1.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="MechLoad1.a">a  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Speed squared coefficient (a).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="MechLoad1.b">b  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Speed coefficient (b).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="MechLoad1.d">d  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Speed to the exponent coefficient (d).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="MechLoad1.e">e  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Exponent (e).</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->MechanicalLoadDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="MechanicalLoadDynamics.AsynchronousMachineDynamics">AsynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#AsynchronousMachineDynamics">AsynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#MechanicalLoadDynamics">MechanicalLoadDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="MechanicalLoadDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#MechanicalLoadDynamics">MechanicalLoadDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="OverexcitationLimiterUserDefined" class="group">
<a href="#OverexcitationLimiterUserDefined">
<h2 class="concrete">OverexcitationLimiterUserDefined</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\UserDefinedModels_ProprietaryUserDefinedModels.png" target="_blanc">UserDefinedModels </a></p>
<p class="comment">Overexcitation limiter system function block whose dynamic behaviour is described by <font color="#0f0f0f">a user-defined model.</font></p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="OverexcitationLimiterUserDefined.proprietary">proprietary  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">Behaviour is based on proprietary model as opposed to detailed model.<br/>true = user-defined model is proprietary with behaviour mutually understood by sending and receiving applications and parameters passed as general attributes<br/>false = user-defined model is explicitly defined in terms of control blocks and their input and output signals.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->OverexcitationLimiterDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="OverexcitationLimiterDynamics.ExcitationSystemDynamics">ExcitationSystemDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#OverexcitationLimiterDynamics">OverexcitationLimiterDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="OverexcLim2" class="group">
<a href="#OverexcLim2">
<h2 class="concrete">OverexcLim2</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\OverexcitationLimiterDynamics_OverexcitationLimiterDynamics.png" target="_blanc">OverexcitationLimiterDynamics </a></p>
<p class="comment">Different from LimIEEEOEL, LimOEL2 has a fixed pickup threshold and reduces the excitation set-point by mean of non-windup integral regulator.<br/>Irated is the rated machine excitation current (calculated from nameplate conditions: V<sub>nom</sub>, P<sub>nom</sub>, CosPhi<sub>nom</sub>).</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="OverexcLim2.ifdlim">ifdlim  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Limit value of rated field current (I<sub>FDLIM</sub>).  Typical Value = 1.05.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="OverexcLim2.koi">koi  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Gain Over excitation limiter (K<sub>OI</sub>).  Typical Value = 0.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="OverexcLim2.voimax">voimax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum error signal (V<sub>OIMAX</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="OverexcLim2.voimin">voimin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum error signal (V<sub>OIMIN</sub>).  Typical Value = -9999.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->OverexcitationLimiterDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="OverexcitationLimiterDynamics.ExcitationSystemDynamics">ExcitationSystemDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#OverexcitationLimiterDynamics">OverexcitationLimiterDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="OverexcLimIEEE" class="group">
<a href="#OverexcLimIEEE">
<h2 class="concrete">OverexcLimIEEE</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\OverexcitationLimiterDynamics_OverexcitationLimiterDynamics.png" target="_blanc">OverexcitationLimiterDynamics </a></p>
<p class="comment">The over excitation limiter model is intended to represent the significant features of OELs necessary for some large-scale system studies. It is the result of a pragmatic approach to obtain a model that can be widely applied with attainable data from generator owners. An attempt to include all variations in the functionality of OELs and duplicate how they interact with the rest of the excitation systems would likely result in a level of application insufficient for the studies for which they are intended.<br/><br/>Reference: IEEE OEL 421.5-2005 Section 9. </p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="OverexcLimIEEE.hyst">hyst  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">OEL pickup/drop-out hysteresis (HYST).  Typical Value = 0.03.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="OverexcLimIEEE.ifdlim">ifdlim  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">OEL timed field current limit (I<sub>FDLIM</sub>).  Typical Value = 1.05.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="OverexcLimIEEE.ifdmax">ifdmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">OEL instantaneous field current limit (I<sub>FDMAX</sub>).  Typical Value = 1.5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="OverexcLimIEEE.itfpu">itfpu  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">OEL timed field current limiter pickup level (I<sub>TFPU</sub>).  Typical Value = 1.05.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="OverexcLimIEEE.kcd">kcd  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">OEL cooldown gain (K<sub>CD</sub>).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="OverexcLimIEEE.kramp">kramp  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">OEL ramped limit rate (K<sub>RAMP</sub>).  Unit = PU/sec.  Typical Value = 10.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->OverexcitationLimiterDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="OverexcitationLimiterDynamics.ExcitationSystemDynamics">ExcitationSystemDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#OverexcitationLimiterDynamics">OverexcitationLimiterDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="OverexcLimX1" class="group">
<a href="#OverexcLimX1">
<h2 class="concrete">OverexcLimX1</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\OverexcitationLimiterDynamics_OverexcitationLimiterDynamics.png" target="_blanc">OverexcitationLimiterDynamics </a></p>
<p class="comment">Field voltage over excitation limiter.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="OverexcLimX1.efd1">efd1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Low voltage point on the inverse time characteristic (EFD<sub>1</sub>).  Typical Value = 1.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="OverexcLimX1.efd2">efd2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Mid voltage point on the inverse time characteristic (EFD<sub>2</sub>).  Typical Value = 1.2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="OverexcLimX1.efd3">efd3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">High voltage point on the inverse time characteristic (EFD<sub>3</sub>).  Typical Value = 1.5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="OverexcLimX1.efddes">efddes  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Desired field voltage (EFD<sub>DES</sub>).  Typical Value = 0.9.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="OverexcLimX1.efdrated">efdrated  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Rated field voltage (EFD<sub>RATED</sub>).  Typical Value = 1.05.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="OverexcLimX1.kmx">kmx  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Gain (K<sub>MX</sub>).  Typical Value = 0.01.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="OverexcLimX1.t1">t1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time to trip the exciter at the low voltage point on the inverse time characteristic (TIME<sub>1</sub>).  Typical Value = 120.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="OverexcLimX1.t2">t2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time to trip the exciter at the mid voltage point on the inverse time characteristic (TIME<sub>2</sub>).  Typical Value = 40.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="OverexcLimX1.t3">t3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time to trip the exciter at the high voltage point on the inverse time characteristic (TIME<sub>3</sub>).  Typical Value = 15.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="OverexcLimX1.vlow">vlow  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Low voltage limit (V<sub>LOW</sub>) (&gt;0).</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->OverexcitationLimiterDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="OverexcitationLimiterDynamics.ExcitationSystemDynamics">ExcitationSystemDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#OverexcitationLimiterDynamics">OverexcitationLimiterDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="OverexcLimX2" class="group">
<a href="#OverexcLimX2">
<h2 class="concrete">OverexcLimX2</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\OverexcitationLimiterDynamics_OverexcitationLimiterDynamics.png" target="_blanc">OverexcitationLimiterDynamics </a></p>
<p class="comment">Field Voltage or Current overexcitation limiter designed to protect the generator field of an AC machine with automatic excitation control from overheating due to prolonged overexcitation.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="OverexcLimX2.efd1">efd1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Low voltage or current point on the inverse time characteristic (EFD<sub>1</sub>).  Typical Value = 1.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="OverexcLimX2.efd2">efd2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Mid voltage or current point on the inverse time characteristic (EFD<sub>2</sub>).  Typical Value = 1.2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="OverexcLimX2.efd3">efd3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">High voltage or current point on the inverse time characteristic (EFD<sub>3</sub>).  Typical Value = 1.5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="OverexcLimX2.efddes">efddes  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Desired field voltage if m=F or field current if m=T (EFD<sub>DES</sub>).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="OverexcLimX2.efdrated">efdrated  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Rated field voltage if m=F or field current if m=T (EFD<sub>RATED</sub>).  Typical Value = 1.05.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="OverexcLimX2.kmx">kmx  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Gain (K<sub>MX</sub>).  Typical Value = 0.002.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="OverexcLimX2.m">m  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">(m).<br/>true = IFD limiting<br/>false = EFD limiting.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="OverexcLimX2.t1">t1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time to trip the exciter at the low voltage or current point on the inverse time characteristic (TIME<sub>1</sub>).  Typical Value = 120.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="OverexcLimX2.t2">t2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time to trip the exciter at the mid voltage or current point on the inverse time characteristic (TIME<sub>2</sub>).  Typical Value = 40.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="OverexcLimX2.t3">t3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time to trip the exciter at the high voltage or current point on the inverse time characteristic (TIME<sub>3</sub>).  Typical Value = 15.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="OverexcLimX2.vlow">vlow  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Low voltage limit (V<sub>LOW</sub>) (&gt;0).</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->OverexcitationLimiterDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="OverexcitationLimiterDynamics.ExcitationSystemDynamics">ExcitationSystemDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#OverexcitationLimiterDynamics">OverexcitationLimiterDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="PFVArControllerType1UserDefined" class="group">
<a href="#PFVArControllerType1UserDefined">
<h2 class="concrete">PFVArControllerType1UserDefined</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\UserDefinedModels_ProprietaryUserDefinedModels.png" target="_blanc">UserDefinedModels </a></p>
<p class="comment">Power Factor or VAr controller Type I function block whose dynamic behaviour is described by <font color="#0f0f0f">a user-defined model.</font></p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="PFVArControllerType1UserDefined.proprietary">proprietary  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">Behaviour is based on proprietary model as opposed to detailed model.<br/>true = user-defined model is proprietary with behaviour mutually understood by sending and receiving applications and parameters passed as general attributes<br/>false = user-defined model is explicitly defined in terms of control blocks and their input and output signals.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->PFVArControllerType1Dynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="PFVArControllerType1Dynamics.ExcitationSystemDynamics">ExcitationSystemDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#PFVArControllerType1Dynamics">PFVArControllerType1Dynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="PFVArControllerType2UserDefined" class="group">
<a href="#PFVArControllerType2UserDefined">
<h2 class="concrete">PFVArControllerType2UserDefined</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\UserDefinedModels_ProprietaryUserDefinedModels.png" target="_blanc">UserDefinedModels </a></p>
<p class="comment">Power Factor or VAr controller Type II function block whose dynamic behaviour is described by <font color="#0f0f0f">a user-defined model.</font></p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="PFVArControllerType2UserDefined.proprietary">proprietary  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">Behaviour is based on proprietary model as opposed to detailed model.<br/>true = user-defined model is proprietary with behaviour mutually understood by sending and receiving applications and parameters passed as general attributes<br/>false = user-defined model is explicitly defined in terms of control blocks and their input and output signals.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->PFVArControllerType2Dynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="PFVArControllerType2Dynamics.ExcitationSystemDynamics">ExcitationSystemDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#PFVArControllerType2Dynamics">PFVArControllerType2Dynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="PFVArType1IEEEPFController" class="group">
<a href="#PFVArType1IEEEPFController">
<h2 class="concrete">PFVArType1IEEEPFController</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\PFVArControllerType1Dynamics_PFVArControllerType1Dynamics.png" target="_blanc">PFVArControllerType1Dynamics </a></p>
<p class="comment">The class represents IEEE PF Controller Type 1 which operates by moving the voltage reference directly.<br/><br/>Reference: IEEE Standard 421.5-2005 Section 11.2. </p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="PFVArType1IEEEPFController.ovex">ovex  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">Overexcitation Flag (<i>OVEX</i>)<br/>true = overexcited<br/>false = underexcited.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PFVArType1IEEEPFController.tpfc">tpfc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">PF controller time delay (<i>T</i><i><sub>PFC</sub></i>).  Typical Value = 5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PFVArType1IEEEPFController.vitmin">vitmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum machine terminal current needed to enable pf/var controller (<i>V</i><i><sub>ITMIN</sub></i>).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PFVArType1IEEEPFController.vpf">vpf  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Synchronous machine power factor (<i>V</i><i><sub>PF</sub></i>).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PFVArType1IEEEPFController.vpfcbw">vpfcbw  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">PF controller dead band (<i>V</i><i><sub>PFC_BW</sub></i>).  Typical Value = 0.05.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PFVArType1IEEEPFController.vpfref">vpfref  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">PF controller reference (<i>V</i><i><sub>PFREF</sub></i>).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PFVArType1IEEEPFController.vvtmax">vvtmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum machine terminal voltage needed for pf/var controller to be enabled (<i>V</i><i><sub>VTMAX</sub></i>).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PFVArType1IEEEPFController.vvtmin">vvtmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum machine terminal voltage needed to enable pf/var controller (<i>V</i><i><sub>VTMIN</sub></i>).</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->PFVArControllerType1Dynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="PFVArControllerType1Dynamics.ExcitationSystemDynamics">ExcitationSystemDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#PFVArControllerType1Dynamics">PFVArControllerType1Dynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="PFVArType1IEEEVArController" class="group">
<a href="#PFVArType1IEEEVArController">
<h2 class="concrete">PFVArType1IEEEVArController</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\PFVArControllerType1Dynamics_PFVArControllerType1Dynamics.png" target="_blanc">PFVArControllerType1Dynamics </a></p>
<p class="comment">The class represents IEEE VAR Controller Type 1 which operates by moving the voltage reference directly.<br/><br/>Reference: IEEE Standard 421.5-2005 Section 11.3.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="PFVArType1IEEEVArController.tvarc">tvarc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Var controller time delay (<i>T</i><i><sub>VARC</sub></i>).  Typical Value = 5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PFVArType1IEEEVArController.vvar">vvar  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Synchronous machine power factor (<i>V</i><i><sub>VAR</sub></i>).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PFVArType1IEEEVArController.vvarcbw">vvarcbw  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Var controller dead band (<i>V</i><i><sub>VARC_BW</sub></i>).  Typical Value = 0.02.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PFVArType1IEEEVArController.vvarref">vvarref  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Var controller reference (<i>V</i><i><sub>VARREF</sub></i>).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PFVArType1IEEEVArController.vvtmax">vvtmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum machine terminal voltage needed for pf/var controller to be enabled (<i>V</i><i><sub>VTMAX</sub></i>).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PFVArType1IEEEVArController.vvtmin">vvtmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum machine terminal voltage needed to enable pf/var controller (<i>V</i><i><sub>VTMIN</sub></i>).</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->PFVArControllerType1Dynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="PFVArControllerType1Dynamics.ExcitationSystemDynamics">ExcitationSystemDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#PFVArControllerType1Dynamics">PFVArControllerType1Dynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="PFVArType2Common1" class="group">
<a href="#PFVArType2Common1">
<h2 class="concrete">PFVArType2Common1</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\PFVArControllerType2Dynamics_PFVArControllerType2Dyanmics.png" target="_blanc">PFVArControllerType2Dynamics </a></p>
<p class="comment">Power factor / Reactive power regulator. This model represents the power factor or reactive power controller such as the Basler SCP-250. The controller measures power factor or reactive power (PU on generator rated power) and compares it with the operator's set point.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="PFVArType2Common1.j">j  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">Selector (J).<br/>true = control mode for reactive power<br/>false = control mode for power factor.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PFVArType2Common1.ki">ki  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Reset gain (Ki).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PFVArType2Common1.kp">kp  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Proportional gain (Kp).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PFVArType2Common1.max">max  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Output limit (max).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PFVArType2Common1.ref">ref  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Reference value of reactive power or power factor (Ref).<br/>The reference value is initialised by this model. This initialisation may override the value exchanged by this attribute to represent a plant operator's change of the reference setting.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->PFVArControllerType2Dynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="PFVArControllerType2Dynamics.ExcitationSystemDynamics">ExcitationSystemDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#PFVArControllerType2Dynamics">PFVArControllerType2Dynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="PFVArType2IEEEPFController" class="group">
<a href="#PFVArType2IEEEPFController">
<h2 class="concrete">PFVArType2IEEEPFController</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\PFVArControllerType2Dynamics_PFVArControllerType2Dyanmics.png" target="_blanc">PFVArControllerType2Dynamics </a></p>
<p class="comment">The class represents IEEE PF Controller Type 2 which is a summing point type controller and makes up the outside loop of a two-loop system. This controller is implemented as a slow PI type controller. The voltage regulator forms the inner loop and is implemented as a fast controller.<br/><br/>Reference: IEEE Standard 421.5-2005 Section 11.4. </p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="PFVArType2IEEEPFController.exlon">exlon  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">Overexcitation or under excitation flag (<i>EXLON</i>)<br/>true = 1 (not in the overexcitation or underexcitation state, integral action is active)<br/>false = 0 (in the overexcitation or underexcitation state, so integral action is disabled to allow the limiter to play its role).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PFVArType2IEEEPFController.ki">ki  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Integral gain of the pf controller (<i>K</i><i><sub>I</sub></i>).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PFVArType2IEEEPFController.kp">kp  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Proportional gain of the pf controller (<i>K</i><i><sub>P</sub></i>).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PFVArType2IEEEPFController.pfref">pfref  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Power factor reference (<i>P</i><i><sub>FREF</sub></i>).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PFVArType2IEEEPFController.vclmt">vclmt  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum output of the pf controller (<i>V</i><i><sub>CLMT</sub></i>).  Typical Value = 0.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PFVArType2IEEEPFController.vref">vref  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Voltage regulator reference (<i>V</i><i><sub>REF</sub></i>).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PFVArType2IEEEPFController.vs">vs  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Generator sensing voltage (<i>V</i><i><sub>S</sub></i>).</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->PFVArControllerType2Dynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="PFVArControllerType2Dynamics.ExcitationSystemDynamics">ExcitationSystemDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#PFVArControllerType2Dynamics">PFVArControllerType2Dynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="PFVArType2IEEEVArController" class="group">
<a href="#PFVArType2IEEEVArController">
<h2 class="concrete">PFVArType2IEEEVArController</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\PFVArControllerType2Dynamics_PFVArControllerType2Dyanmics.png" target="_blanc">PFVArControllerType2Dynamics </a></p>
<p class="comment">The class represents IEEE VAR Controller Type 2 which is a summing point type controller. It makes up the outside loop of a two-loop system. This controller is implemented as a slow PI type controller, and the voltage regulator forms the inner loop and is implemented as a fast controller.<br/><br/>Reference: IEEE Standard 421.5-2005 Section 11.5.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="PFVArType2IEEEVArController.exlon">exlon  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">Overexcitation or under excitation flag (<i>EXLON</i>)<br/>true = 1 (not in the overexcitation or underexcitation state, integral action is active)<br/>false = 0 (in the overexcitation or underexcitation state, so integral action is disabled to allow the limiter to play its role).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PFVArType2IEEEVArController.ki">ki  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Integral gain of the pf controller (<i>K</i><i><sub>I</sub></i>).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PFVArType2IEEEVArController.kp">kp  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Proportional gain of the pf controller (<i>K</i><i><sub>P</sub></i>).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PFVArType2IEEEVArController.qref">qref  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Reactive power reference (<i>Q</i><i><sub>REF</sub></i>). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PFVArType2IEEEVArController.vclmt">vclmt  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum output of the pf controller (<i>V</i><i><sub>CLMT</sub></i>).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PFVArType2IEEEVArController.vref">vref  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Voltage regulator reference (<i>V</i><i><sub>REF</sub></i>).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PFVArType2IEEEVArController.vs">vs  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Generator sensing voltage (<i>V</i><i><sub>S</sub></i>).</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->PFVArControllerType2Dynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="PFVArControllerType2Dynamics.ExcitationSystemDynamics">ExcitationSystemDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#PFVArControllerType2Dynamics">PFVArControllerType2Dynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="PowerSystemStabilizerUserDefined" class="group">
<a href="#PowerSystemStabilizerUserDefined">
<h2 class="concrete">PowerSystemStabilizerUserDefined</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\UserDefinedModels_ProprietaryUserDefinedModels.png" target="_blanc">UserDefinedModels </a></p>
<p class="comment"><font color="#0f0f0f">Power system stabilizer</font> function block whose dynamic behaviour is described by <font color="#0f0f0f">a user-defined model.</font></p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="PowerSystemStabilizerUserDefined.proprietary">proprietary  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">Behaviour is based on proprietary model as opposed to detailed model.<br/>true = user-defined model is proprietary with behaviour mutually understood by sending and receiving applications and parameters passed as general attributes<br/>false = user-defined model is explicitly defined in terms of control blocks and their input and output signals.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->PowerSystemStabilizerDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="PowerSystemStabilizerDynamics.ExcitationSystemDynamics">ExcitationSystemDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#PowerSystemStabilizerDynamics">PowerSystemStabilizerDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="ProprietaryParameterDynamics" class="group">
<a href="#ProprietaryParameterDynamics">
<h2 class="concrete">ProprietaryParameterDynamics</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\UserDefinedModels_ProprietaryUserDefinedModels.png" target="_blanc">UserDefinedModels </a></p>
<p class="comment">Supports definition of one or more parameters of several different datatypes for use by proprietary user-defined models.  NOTE: This class does not inherit from IdentifiedObject since it is not intended that a single instance of it be referenced by more than one proprietary user-defined model instance.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="ProprietaryParameterDynamics.booleanParameterValue">booleanParameterValue  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">Used for boolean parameter value. If this attribute is populated, integerParameterValue and floatParameterValue will not be.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ProprietaryParameterDynamics.floatParameterValue">floatParameterValue  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Used for floating point parameter value.  If this attribute is populated, booleanParameterValue and integerParameterValue will not be.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ProprietaryParameterDynamics.integerParameterValue">integerParameterValue  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Integer">Integer</a>
</p>
<td>
<p class="comment">Used for integer parameter value.  If this attribute is populated, booleanParameterValue and floatParameterValue will not be.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ProprietaryParameterDynamics.parameterNumber">parameterNumber  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Integer">Integer</a>
</p>
<td>
<p class="comment">Sequence number of the parameter among the set of parameters associated with the related proprietary user-defined model.</p>
</td>
</tr>
<tr>
<td class="type">
<p class="type">
<p class="role" id="ProprietaryParameterDynamics.LoadUserDefined">LoadUserDefined</p>
</p>
</td>
<td>
<p class="cardinality">[0..1]</p>
</td>
<td>
<p><a href="#LoadUserDefined">LoadUserDefined</a></p>
</td>
<td>
<p class="comment">Proprietary user-defined model with which this parameter is associated.</p>
</td>
</tr>
<tr>
<td class="type">
<p class="type">
<p class="role" id="ProprietaryParameterDynamics.VoltageCompensatorUserDefined">VoltageCompensatorUserDefined</p>
</p>
</td>
<td>
<p class="cardinality">[0..1]</p>
</td>
<td>
<p><a href="#VoltageCompensatorUserDefined">VoltageCompensatorUserDefined</a></p>
</td>
<td>
<p class="comment">Proprietary user-defined model with which this parameter is associated.</p>
</td>
</tr>
<tr>
<td class="type">
<p class="type">
<p class="role" id="ProprietaryParameterDynamics.PFVArControllerType2UserDefined">PFVArControllerType2UserDefined</p>
</p>
</td>
<td>
<p class="cardinality">[0..1]</p>
</td>
<td>
<p><a href="#PFVArControllerType2UserDefined">PFVArControllerType2UserDefined</a></p>
</td>
<td>
<p class="comment">Proprietary user-defined model with which this parameter is associated.</p>
</td>
</tr>
<tr>
<td class="type">
<p class="type">
<p class="role" id="ProprietaryParameterDynamics.VoltageAdjusterUserDefined">VoltageAdjusterUserDefined</p>
</p>
</td>
<td>
<p class="cardinality">[0..1]</p>
</td>
<td>
<p><a href="#VoltageAdjusterUserDefined">VoltageAdjusterUserDefined</a></p>
</td>
<td>
<p class="comment">Proprietary user-defined model with which this parameter is associated.</p>
</td>
</tr>
<tr>
<td class="type">
<p class="type">
<p class="role" id="ProprietaryParameterDynamics.PFVArControllerType1UserDefined">PFVArControllerType1UserDefined</p>
</p>
</td>
<td>
<p class="cardinality">[0..1]</p>
</td>
<td>
<p><a href="#PFVArControllerType1UserDefined">PFVArControllerType1UserDefined</a></p>
</td>
<td>
<p class="comment">Proprietary user-defined model with which this parameter is associated.</p>
</td>
</tr>
<tr>
<td class="type">
<p class="type">
<p class="role" id="ProprietaryParameterDynamics.DiscontinuousExcitationControlUserDefined">DiscontinuousExcitationControlUserDefined</p>
</p>
</td>
<td>
<p class="cardinality">[0..1]</p>
</td>
<td>
<p><a href="#DiscontinuousExcitationControlUserDefined">DiscontinuousExcitationControlUserDefined</a></p>
</td>
<td>
<p class="comment">Proprietary user-defined model with which this parameter is associated.</p>
</td>
</tr>
<tr>
<td class="type">
<p class="type">
<p class="role" id="ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined">PowerSystemStabilizerUserDefined</p>
</p>
</td>
<td>
<p class="cardinality">[0..1]</p>
</td>
<td>
<p><a href="#PowerSystemStabilizerUserDefined">PowerSystemStabilizerUserDefined</a></p>
</td>
<td>
<p class="comment">Proprietary user-defined model with which this parameter is associated.</p>
</td>
</tr>
<tr>
<td class="type">
<p class="type">
<p class="role" id="ProprietaryParameterDynamics.UnderexcitationLimiterUserDefined">UnderexcitationLimiterUserDefined</p>
</p>
</td>
<td>
<p class="cardinality">[0..1]</p>
</td>
<td>
<p><a href="#UnderexcitationLimiterUserDefined">UnderexcitationLimiterUserDefined</a></p>
</td>
<td>
<p class="comment">Proprietary user-defined model with which this parameter is associated.</p>
</td>
</tr>
<tr>
<td class="type">
<p class="type">
<p class="role" id="ProprietaryParameterDynamics.OverexcitationLimiterUserDefined">OverexcitationLimiterUserDefined</p>
</p>
</td>
<td>
<p class="cardinality">[0..1]</p>
</td>
<td>
<p><a href="#OverexcitationLimiterUserDefined">OverexcitationLimiterUserDefined</a></p>
</td>
<td>
<p class="comment">Proprietary user-defined model with which this parameter is associated.</p>
</td>
</tr>
<tr>
<td class="type">
<p class="type">
<p class="role" id="ProprietaryParameterDynamics.ExcitationSystemUserDefined">ExcitationSystemUserDefined</p>
</p>
</td>
<td>
<p class="cardinality">[0..1]</p>
</td>
<td>
<p><a href="#ExcitationSystemUserDefined">ExcitationSystemUserDefined</a></p>
</td>
<td>
<p class="comment">Proprietary user-defined model with which this parameter is associated.</p>
</td>
</tr>
<tr>
<td class="type">
<p class="type">
<p class="role" id="ProprietaryParameterDynamics.MechanicalLoadUserDefined">MechanicalLoadUserDefined</p>
</p>
</td>
<td>
<p class="cardinality">[0..1]</p>
</td>
<td>
<p><a href="#MechanicalLoadUserDefined">MechanicalLoadUserDefined</a></p>
</td>
<td>
<p class="comment">Proprietary user-defined model with which this parameter is associated.</p>
</td>
</tr>
<tr>
<td class="type">
<p class="type">
<p class="role" id="ProprietaryParameterDynamics.TurbineLoadControllerUserDefined">TurbineLoadControllerUserDefined</p>
</p>
</td>
<td>
<p class="cardinality">[0..1]</p>
</td>
<td>
<p><a href="#TurbineLoadControllerUserDefined">TurbineLoadControllerUserDefined</a></p>
</td>
<td>
<p class="comment">Proprietary user-defined model with which this parameter is associated.</p>
</td>
</tr>
<tr>
<td class="type">
<p class="type">
<p class="role" id="ProprietaryParameterDynamics.TurbineGovernorUserDefined">TurbineGovernorUserDefined</p>
</p>
</td>
<td>
<p class="cardinality">[0..1]</p>
</td>
<td>
<p><a href="#TurbineGovernorUserDefined">TurbineGovernorUserDefined</a></p>
</td>
<td>
<p class="comment">Proprietary user-defined model with which this parameter is associated.</p>
</td>
</tr>
<tr>
<td class="type">
<p class="type">
<p class="role" id="ProprietaryParameterDynamics.AsynchronousMachineUserDefined">AsynchronousMachineUserDefined</p>
</p>
</td>
<td>
<p class="cardinality">[0..1]</p>
</td>
<td>
<p><a href="#AsynchronousMachineUserDefined">AsynchronousMachineUserDefined</a></p>
</td>
<td>
<p class="comment">Proprietary user-defined model with which this parameter is associated.</p>
</td>
</tr>
<tr>
<td class="type">
<p class="type">
<p class="role" id="ProprietaryParameterDynamics.SynchronousMachineUserDefined">SynchronousMachineUserDefined</p>
</p>
</td>
<td>
<p class="cardinality">[0..1]</p>
</td>
<td>
<p><a href="#SynchronousMachineUserDefined">SynchronousMachineUserDefined</a></p>
</td>
<td>
<p class="comment">Proprietary user-defined model with which this parameter is associated.</p>
</td>
</tr>
<tr>
<td class="type">
<p class="type">
<p class="role" id="ProprietaryParameterDynamics.WindType3or4UserDefined">WindType3or4UserDefined</p>
</p>
</td>
<td>
<p class="cardinality">[0..1]</p>
</td>
<td>
<p><a href="#WindType3or4UserDefined">WindType3or4UserDefined</a></p>
</td>
<td>
<p class="comment">Proprietary user-defined model with which this parameter is associated.</p>
</td>
</tr>
<tr>
<td class="type">
<p class="type">
<p class="role" id="ProprietaryParameterDynamics.WindType1or2UserDefined">WindType1or2UserDefined</p>
</p>
</td>
<td>
<p class="cardinality">[0..1]</p>
</td>
<td>
<p><a href="#WindType1or2UserDefined">WindType1or2UserDefined</a></p>
</td>
<td>
<p class="comment">Proprietary user-defined model with which this parameter is associated.</p>
</td>
</tr>
<tr>
<td class="type">
<p class="type">
<p class="role" id="ProprietaryParameterDynamics.WindPlantUserDefined">WindPlantUserDefined</p>
</p>
</td>
<td>
<p class="cardinality">[0..1]</p>
</td>
<td>
<p><a href="#WindPlantUserDefined">WindPlantUserDefined</a></p>
</td>
<td>
<p class="comment">Proprietary user-defined model with which this parameter is associated.</p>
</td>
</tr>
</table>
</div>
<div id="Pss1" class="group">
<a href="#Pss1">
<h2 class="concrete">Pss1</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\PowerSystemStabilizerDynamics_PowerSystemStabilizerInterconnectionAndVariables.png" target="_blanc">PowerSystemStabilizerDynamics </a></p>
<p class="comment">Italian PSS - three input PSS (speed, frequency, power).</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="Pss1.kf">kf  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Frequency power input gain (K<sub>F</sub>).  Typical Value = 5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss1.kpe">kpe  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Electric power input gain (K<sub>PE</sub>).  Typical Value = 0.3.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss1.ks">ks  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">PSS gain (K<sub>S</sub>).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss1.kw">kw  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Shaft speed power input gain (K<sub>W</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss1.pmin">pmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum power PSS enabling (P<sub>MIN</sub>).  Typical Value = 0.25.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss1.t10">t10  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Lead/lag time constant (T<sub>10</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss1.t5">t5  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Washout (T<sub>5</sub>).  Typical Value = 3.5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss1.t6">t6  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Filter time constant (T<sub>6</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss1.t7">t7  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Lead/lag time constant (T<sub>7</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss1.t8">t8  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Lead/lag time constant (T<sub>8</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss1.t9">t9  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Lead/lag time constant (T<sub>9</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss1.tpe">tpe  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Electric power filter time constant (T<sub>PE</sub>).  Typical Value = 0.05.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss1.vadat">vadat  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment"><font color="#0f0f0f">Signal selector (V<sub>adAt</sub>).</font><br/><font color="#0f0f0f">true = closed (Generator Power is greater than Pmin)</font><br/><font color="#0f0f0f">false = open (Pe is smaller than Pmin).</font><br/><font color="#0f0f0f">Typical Value = true.</font></p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss1.vsmn">vsmn  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Stabilizer output max limit (V<sub>SMN</sub>).  Typical Value = -0.06.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss1.vsmx">vsmx  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Stabilizer output min limit (V<sub>SMX</sub>).  Typical Value = 0.06.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->PowerSystemStabilizerDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="PowerSystemStabilizerDynamics.ExcitationSystemDynamics">ExcitationSystemDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#PowerSystemStabilizerDynamics">PowerSystemStabilizerDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="Pss1A" class="group">
<a href="#Pss1A">
<h2 class="concrete">Pss1A</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\PowerSystemStabilizerDynamics_PowerSystemStabilizerInterconnectionAndVariables.png" target="_blanc">PowerSystemStabilizerDynamics </a></p>
<p class="comment">Single input power system stabilizer. It is a modified version in order to allow representation of various vendors' implementations on PSS type 1A.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="Pss1A.a1">a1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Notch filter parameter (A1).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss1A.a2">a2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Notch filter parameter (A2). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss1A.a3">a3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Notch filter parameter (A3). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss1A.a4">a4  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Notch filter parameter (A4). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss1A.a5">a5  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Notch filter parameter (A5). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss1A.a6">a6  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Notch filter parameter (A6). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss1A.a7">a7  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Notch filter parameter (A7). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss1A.a8">a8  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Notch filter parameter (A8). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss1A.inputSignalType">inputSignalType  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#InputSignalKind">InputSignalKind</a>
</p>
<td>
<p class="comment">Type of input signal.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss1A.kd">kd  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">Selector (Kd). <br/>true = e<sup>-sTdelay</sup> used<br/>false = e<sup>-sTdelay</sup> not used.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss1A.ks">ks  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Stabilizer gain (Ks). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss1A.t1">t1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Lead/lag time constant (T1). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss1A.t2">t2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Lead/lag time constant (T2). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss1A.t3">t3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Lead/lag time constant (T3). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss1A.t4">t4  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Lead/lag time constant (T4). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss1A.t5">t5  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Washout time constant (T5). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss1A.t6">t6  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Transducer time constant (T6). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss1A.tdelay">tdelay  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant (Tdelay). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss1A.vcl">vcl  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Stabilizer input cutoff threshold (Vcl). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss1A.vcu">vcu  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Stabilizer input cutoff threshold (Vcu). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss1A.vrmax">vrmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum stabilizer output (Vrmax). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss1A.vrmin">vrmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum stabilizer output (Vrmin). </p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->PowerSystemStabilizerDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="PowerSystemStabilizerDynamics.ExcitationSystemDynamics">ExcitationSystemDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#PowerSystemStabilizerDynamics">PowerSystemStabilizerDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="Pss2B" class="group">
<a href="#Pss2B">
<h2 class="concrete">Pss2B</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\PowerSystemStabilizerDynamics_PowerSystemStabilizerInterconnectionAndVariables.png" target="_blanc">PowerSystemStabilizerDynamics </a></p>
<p class="comment">Modified IEEE PSS2B Model.  Extra lead/lag (or rate) block added at end (up to 4 lead/lags total).</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="Pss2B.a">a  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Numerator constant (a).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss2B.inputSignal1Type">inputSignal1Type  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#InputSignalKind">InputSignalKind</a>
</p>
<td>
<p class="comment">Type of input signal #1.  Typical Value = rotorSpeed.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss2B.inputSignal2Type">inputSignal2Type  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#InputSignalKind">InputSignalKind</a>
</p>
<td>
<p class="comment">Type of input signal #2.  Typical Value = generatorElectricalPower.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss2B.ks1">ks1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Stabilizer gain (Ks1).  Typical Value = 12.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss2B.ks2">ks2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Gain on signal #2 (Ks2).  Typical Value = 0.2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss2B.ks3">ks3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Gain on signal #2 input before ramp-tracking filter (Ks3).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss2B.ks4">ks4  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Gain on signal #2 input after ramp-tracking filter (Ks4).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss2B.m">m  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Integer">Integer</a>
</p>
<td>
<p class="comment">Denominator order of ramp tracking filter (M).  Typical Value = 5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss2B.n">n  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Integer">Integer</a>
</p>
<td>
<p class="comment">Order of ramp tracking filter (N).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss2B.t1">t1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Lead/lag time constant (T1).  Typical Value = 0.12.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss2B.t10">t10  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Lead/lag time constant (T10).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss2B.t11">t11  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Lead/lag time constant (T11).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss2B.t2">t2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Lead/lag time constant (T2).  Typical Value = 0.02.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss2B.t3">t3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Lead/lag time constant (T3).  Typical Value = 0.3.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss2B.t4">t4  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Lead/lag time constant (T4).  Typical Value = 0.02.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss2B.t6">t6  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant on signal #1 (T6).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss2B.t7">t7  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant on signal #2 (T7).  Typical Value = 2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss2B.t8">t8  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Lead of ramp tracking filter (T8).  Typical Value = 0.2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss2B.t9">t9  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Lag of ramp tracking filter (T9).  Typical Value = 0.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss2B.ta">ta  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Lead constant (Ta).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss2B.tb">tb  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Lag time constant (Tb).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss2B.tw1">tw1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">First washout on signal #1 (Tw1).  Typical Value = 2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss2B.tw2">tw2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Second washout on signal #1 (Tw2).  Typical Value = 2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss2B.tw3">tw3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">First washout on signal #2 (Tw3).  Typical Value = 2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss2B.tw4">tw4  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Second washout on signal #2 (Tw4).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss2B.vsi1max">vsi1max  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Input signal #1 max limit (Vsi1max).  Typical Value = 2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss2B.vsi1min">vsi1min  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Input signal #1 min limit (Vsi1min).  Typical Value = -2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss2B.vsi2max">vsi2max  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Input signal #2 max limit (Vsi2max).  Typical Value = 2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss2B.vsi2min">vsi2min  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Input signal #2 min limit (Vsi2min).  Typical Value = -2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss2B.vstmax">vstmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Stabilizer output max limit (Vstmax).  Typical Value = 0.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss2B.vstmin">vstmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Stabilizer output min limit (Vstmin).  Typical Value = -0.1.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->PowerSystemStabilizerDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="PowerSystemStabilizerDynamics.ExcitationSystemDynamics">ExcitationSystemDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#PowerSystemStabilizerDynamics">PowerSystemStabilizerDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="Pss2ST" class="group">
<a href="#Pss2ST">
<h2 class="concrete">Pss2ST</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\PowerSystemStabilizerDynamics_PowerSystemStabilizerInterconnectionAndVariables.png" target="_blanc">PowerSystemStabilizerDynamics </a></p>
<p class="comment">PTI Microprocessor-Based Stabilizer type 1.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="Pss2ST.inputSignal1Type">inputSignal1Type  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#InputSignalKind">InputSignalKind</a>
</p>
<td>
<p class="comment">Type of input signal #1.  Typical Value = rotorAngularFrequencyDeviation.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss2ST.inputSignal2Type">inputSignal2Type  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#InputSignalKind">InputSignalKind</a>
</p>
<td>
<p class="comment">Type of input signal #2.  Typical Value = generatorElectricalPower.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss2ST.k1">k1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Gain (K1). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss2ST.k2">k2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Gain (K2). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss2ST.lsmax">lsmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Limiter (Lsmax). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss2ST.lsmin">lsmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Limiter (Lsmin). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss2ST.t1">t1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant (T1). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss2ST.t10">t10  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant (T10). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss2ST.t2">t2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant (T2).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss2ST.t3">t3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant (T3). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss2ST.t4">t4  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant (T4).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss2ST.t5">t5  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant (T5). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss2ST.t6">t6  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant (T6). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss2ST.t7">t7  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant (T7). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss2ST.t8">t8  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant (T8). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss2ST.t9">t9  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant (T9). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss2ST.vcl">vcl  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Cutoff limiter (Vcl). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss2ST.vcu">vcu  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Cutoff limiter (Vcu). </p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->PowerSystemStabilizerDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="PowerSystemStabilizerDynamics.ExcitationSystemDynamics">ExcitationSystemDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#PowerSystemStabilizerDynamics">PowerSystemStabilizerDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="Pss5" class="group">
<a href="#Pss5">
<h2 class="concrete">Pss5</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\PowerSystemStabilizerDynamics_PowerSystemStabilizerInterconnectionAndVariables.png" target="_blanc">PowerSystemStabilizerDynamics </a></p>
<p class="comment">Italian PSS - Detailed PSS.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="Pss5.ctw2">ctw2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">Selector for Second washout enabling (C<sub>TW2</sub>).<br/>true = second washout filter is bypassed<br/>false = second washout filter in use.<br/>Typical Value = true.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss5.deadband">deadband  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Stabilizer output dead band (DeadBand).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss5.isfreq">isfreq  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">Selector for Frequency/shaft speed input (IsFreq).<br/>true = speed<br/>false = frequency.<br/>Typical Value = true.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss5.kf">kf  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Frequency/shaft speed input gain (K<sub>F</sub>).  Typical Value = 5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss5.kpe">kpe  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Electric power input gain (K<sub>PE</sub>).  Typical Value = 0.3.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss5.kpss">kpss  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">PSS gain (K<sub>PSS</sub>).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss5.pmm">pmm  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum power PSS enabling (P<sub>mn</sub>).  Typical Value = 0.25.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss5.tl1">tl1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Lead/lag time constant (T<sub>L1</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss5.tl2">tl2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Lead/lag time constant (T<sub>L2</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss5.tl3">tl3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Lead/lag time constant (T<sub>L3</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss5.tl4">tl4  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Lead/lag time constant (T<sub>L4</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss5.tpe">tpe  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Electric power filter time constant (T<sub>PE</sub>).  Typical Value = 0.05.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss5.tw1">tw1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">First WashOut (T<sub>w1</sub>).  Typical Value = 3.5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss5.tw2">tw2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Second WashOut (T<sub>w2</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss5.vadat">vadat  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment"><font color="#0f0f0f">Signal selector (V<sub>adAtt</sub>).</font><br/><font color="#0f0f0f">true = closed (Generator Power is greater than Pmin)</font><br/><font color="#0f0f0f">false = open (Pe is smaller than Pmin).</font><br/><font color="#0f0f0f">Typical Value = true.</font></p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss5.vsmn">vsmn  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Stabilizer output max limit (V<sub>SMN</sub>).  Typical Value = -0.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Pss5.vsmx">vsmx  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Stabilizer output min limit (V<sub>SMX</sub>).  Typical Value = 0.1.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->PowerSystemStabilizerDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="PowerSystemStabilizerDynamics.ExcitationSystemDynamics">ExcitationSystemDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#PowerSystemStabilizerDynamics">PowerSystemStabilizerDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="PssELIN2" class="group">
<a href="#PssELIN2">
<h2 class="concrete">PssELIN2</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\PowerSystemStabilizerDynamics_PowerSystemStabilizerInterconnectionAndVariables.png" target="_blanc">PowerSystemStabilizerDynamics </a></p>
<p class="comment">Power system stabilizer typically associated with ExcELIN2 (though PssIEEE2B or Pss2B can also be used).</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="PssELIN2.apss">apss  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Coefficient (a_PSS).  Typical Value = 0.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssELIN2.ks1">ks1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Gain (Ks1).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssELIN2.ks2">ks2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Gain (Ks2).  Typical Value = 0.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssELIN2.ppss">ppss  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Coefficient (p_PSS) (&gt;=0 and &lt;=4).  Typical Value = 0.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssELIN2.psslim">psslim  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">PSS limiter (psslim).  Typical Value = 0.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssELIN2.ts1">ts1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant (Ts1).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssELIN2.ts2">ts2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant (Ts2).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssELIN2.ts3">ts3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant (Ts3).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssELIN2.ts4">ts4  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant (Ts4).  Typical Value = 0.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssELIN2.ts5">ts5  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant (Ts5).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssELIN2.ts6">ts6  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant (Ts6).  Typical Value = 1.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->PowerSystemStabilizerDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="PowerSystemStabilizerDynamics.ExcitationSystemDynamics">ExcitationSystemDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#PowerSystemStabilizerDynamics">PowerSystemStabilizerDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="PssIEEE1A" class="group">
<a href="#PssIEEE1A">
<h2 class="concrete">PssIEEE1A</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\PowerSystemStabilizerDynamics_PowerSystemStabilizerInterconnectionAndVariables.png" target="_blanc">PowerSystemStabilizerDynamics </a></p>
<p class="comment">The class represents IEEE Std 421.5-2005 type PSS1A power system stabilizer model. PSS1A is the generalized form of a PSS with a single input. Some common stabilizer input signals are speed, frequency, and power.<br/><br/>Reference: IEEE 1A 421.5-2005 Section 8.1. </p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="PssIEEE1A.a1">a1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">PSS signal conditioning frequency filter constant (A1).  Typical Value = 0.061.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE1A.a2">a2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">PSS signal conditioning frequency filter constant (A2).  Typical Value = 0.0017.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE1A.inputSignalType">inputSignalType  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#InputSignalKind">InputSignalKind</a>
</p>
<td>
<p class="comment">Type of input signal.  Typical Value = rotorAngularFrequencyDeviation.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE1A.ks">ks  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Stabilizer gain (Ks).  Typical Value = 5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE1A.t1">t1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Lead/lag time constant (T1).  Typical Value = 0.3.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE1A.t2">t2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Lead/lag time constant (T2).  Typical Value = 0.03.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE1A.t3">t3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Lead/lag time constant (T3).  Typical Value = 0.3.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE1A.t4">t4  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Lead/lag time constant (T4).  Typical Value = 0.03.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE1A.t5">t5  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Washout time constant (T5).  Typical Value = 10.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE1A.t6">t6  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Transducer time constant (T6).  Typical Value = 0.01.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE1A.vrmax">vrmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum stabilizer output (Vrmax).  Typical Value = 0.05.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE1A.vrmin">vrmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum stabilizer output (Vrmin).  Typical Value = -0.05.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->PowerSystemStabilizerDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="PowerSystemStabilizerDynamics.ExcitationSystemDynamics">ExcitationSystemDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#PowerSystemStabilizerDynamics">PowerSystemStabilizerDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="PssIEEE2B" class="group">
<a href="#PssIEEE2B">
<h2 class="concrete">PssIEEE2B</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\PowerSystemStabilizerDynamics_PowerSystemStabilizerInterconnectionAndVariables.png" target="_blanc">PowerSystemStabilizerDynamics </a></p>
<p class="comment">The class represents IEEE Std 421.5-2005 type PSS2B power system stabilizer model. This stabilizer model is designed to represent a variety of dual-input stabilizers, which normally use combinations of power and speed or frequency to derive the stabilizing signal.<br/><br/>Reference: IEEE 2B 421.5-2005 Section 8.2.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="PssIEEE2B.inputSignal1Type">inputSignal1Type  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#InputSignalKind">InputSignalKind</a>
</p>
<td>
<p class="comment">Type of input signal #1.  Typical Value = rotorSpeed.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE2B.inputSignal2Type">inputSignal2Type  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#InputSignalKind">InputSignalKind</a>
</p>
<td>
<p class="comment">Type of input signal #2.  Typical Value = generatorElectricalPower.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE2B.ks1">ks1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Stabilizer gain (Ks1).  Typical Value = 12.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE2B.ks2">ks2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Gain on signal #2 (Ks2).  Typical Value = 0.2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE2B.ks3">ks3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Gain on signal #2 input before ramp-tracking filter (Ks3).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE2B.m">m  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Integer">Integer</a>
</p>
<td>
<p class="comment">Denominator order of ramp tracking filter (M).  Typical Value = 5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE2B.n">n  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Integer">Integer</a>
</p>
<td>
<p class="comment">Order of ramp tracking filter (N).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE2B.t1">t1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Lead/lag time constant (T1).  Typical Value = 0.12.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE2B.t10">t10  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Lead/lag time constant (T10).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE2B.t11">t11  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Lead/lag time constant (T11).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE2B.t2">t2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Lead/lag time constant (T2).  Typical Value = 0.02.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE2B.t3">t3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Lead/lag time constant (T3).  Typical Value = 0.3.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE2B.t4">t4  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Lead/lag time constant (T4).  Typical Value = 0.02.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE2B.t6">t6  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant on signal #1 (T6).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE2B.t7">t7  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant on signal #2 (T7).  Typical Value = 2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE2B.t8">t8  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Lead of ramp tracking filter (T8).  Typical Value = 0.2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE2B.t9">t9  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Lag of ramp tracking filter (T9).  Typical Value = 0.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE2B.tw1">tw1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">First washout on signal #1 (Tw1).  Typical Value = 2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE2B.tw2">tw2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Second washout on signal #1 (Tw2).  Typical Value = 2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE2B.tw3">tw3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">First washout on signal #2 (Tw3).  Typical Value = 2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE2B.tw4">tw4  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Second washout on signal #2 (Tw4).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE2B.vsi1max">vsi1max  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Input signal #1 max limit (Vsi1max).  Typical Value = 2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE2B.vsi1min">vsi1min  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Input signal #1 min limit (Vsi1min).  Typical Value = -2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE2B.vsi2max">vsi2max  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Input signal #2 max limit (Vsi2max).  Typical Value = 2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE2B.vsi2min">vsi2min  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Input signal #2 min limit (Vsi2min).  Typical Value = -2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE2B.vstmax">vstmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Stabilizer output max limit (Vstmax).  Typical Value = 0.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE2B.vstmin">vstmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Stabilizer output min limit (Vstmin).  Typical Value = -0.1.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->PowerSystemStabilizerDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="PowerSystemStabilizerDynamics.ExcitationSystemDynamics">ExcitationSystemDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#PowerSystemStabilizerDynamics">PowerSystemStabilizerDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="PssIEEE3B" class="group">
<a href="#PssIEEE3B">
<h2 class="concrete">PssIEEE3B</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\PowerSystemStabilizerDynamics_PowerSystemStabilizerInterconnectionAndVariables.png" target="_blanc">PowerSystemStabilizerDynamics </a></p>
<p class="comment">The class represents IEEE Std 421.5-2005 type PSS3B power system stabilizer model. The PSS model PSS3B has dual inputs of electrical power and rotor angular frequency deviation. The signals are used to derive an equivalent mechanical power signal.<br/><br/>Reference: IEEE 3B 421.5-2005 Section 8.3. <br/><br/></p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="PssIEEE3B.a1">a1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Notch filter parameter (A1).  Typical Value = 0.359.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE3B.a2">a2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Notch filter parameter (A2).  Typical Value = 0.586.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE3B.a3">a3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Notch filter parameter (A3).  Typical Value = 0.429.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE3B.a4">a4  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Notch filter parameter (A4).  Typical Value = 0.564.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE3B.a5">a5  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Notch filter parameter (A5).  Typical Value = 0.001.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE3B.a6">a6  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Notch filter parameter (A6).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE3B.a7">a7  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Notch filter parameter (A7).  Typical Value = 0.031.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE3B.a8">a8  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Notch filter parameter (A8).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE3B.inputSignal1Type">inputSignal1Type  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#InputSignalKind">InputSignalKind</a>
</p>
<td>
<p class="comment">Type of input signal #1.  Typical Value = generatorElectricalPower.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE3B.inputSignal2Type">inputSignal2Type  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#InputSignalKind">InputSignalKind</a>
</p>
<td>
<p class="comment">Type of input signal #2.  Typical Value = rotorSpeed.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE3B.ks1">ks1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Gain on signal # 1 (Ks1).  Typical Value = -0.602.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE3B.ks2">ks2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Gain on signal # 2 (Ks2).  Typical Value = 30.12.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE3B.t1">t1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Transducer time constant (T1).  Typical Value = 0.012.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE3B.t2">t2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Transducer time constant (T2).  Typical Value = 0.012.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE3B.tw1">tw1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Washout time constant (Tw1).  Typical Value = 0.3.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE3B.tw2">tw2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Washout time constant (Tw2).  Typical Value = 0.3.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE3B.tw3">tw3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Washout time constant (Tw3).  Typical Value = 0.6.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE3B.vstmax">vstmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Stabilizer output max limit (Vstmax).  Typical Value = 0.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE3B.vstmin">vstmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Stabilizer output min limit (Vstmin).  Typical Value = -0.1.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->PowerSystemStabilizerDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="PowerSystemStabilizerDynamics.ExcitationSystemDynamics">ExcitationSystemDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#PowerSystemStabilizerDynamics">PowerSystemStabilizerDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="PssIEEE4B" class="group">
<a href="#PssIEEE4B">
<h2 class="concrete">PssIEEE4B</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\PowerSystemStabilizerDynamics_PowerSystemStabilizerInterconnectionAndVariables.png" target="_blanc">PowerSystemStabilizerDynamics </a></p>
<p class="comment">The class represents IEEE Std 421.5-2005 type PSS2B power system stabilizer model. The PSS4B model represents a structure based on multiple working frequency bands. Three separate bands, respectively dedicated to the low-, intermediate- and high-frequency modes of oscillations, are used in this delta-omega (speed input) PSS.<br/><br/>Reference: IEEE 4B 421.5-2005 Section 8.4. </p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="PssIEEE4B.bwh1">bwh1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Notch filter 1 (high-frequency band): Three dB bandwidth (B<sub>wi</sub>). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE4B.bwh2">bwh2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Notch filter 2 (high-frequency band): Three dB bandwidth (B<sub>wi</sub>). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE4B.bwl1">bwl1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Notch filter 1 (low-frequency band): Three dB bandwidth (B<sub>wi</sub>). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE4B.bwl2">bwl2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Notch filter 2 (low-frequency band): Three dB bandwidth (B<sub>wi</sub>). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE4B.kh">kh  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">High band gain (K<sub>H</sub>).  Typical Value = 120.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE4B.kh1">kh1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">High band differential filter gain (K<sub>H1</sub>).  Typical Value = 66.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE4B.kh11">kh11  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">High band first lead-lag blocks coefficient (K<sub>H11</sub>).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE4B.kh17">kh17  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">High band first lead-lag blocks coefficient (K<sub>H17</sub>).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE4B.kh2">kh2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">High band differential filter gain (K<sub>H2</sub>).  Typical Value = 66.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE4B.ki">ki  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Intermediate band gain (K<sub>I</sub>).  Typical Value = 30.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE4B.ki1">ki1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Intermediate band differential filter gain (K<sub>I1</sub>).  Typical Value = 66.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE4B.ki11">ki11  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Intermediate band first lead-lag blocks coefficient (K<sub>I11</sub>).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE4B.ki17">ki17  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Intermediate band first lead-lag blocks coefficient (K<sub>I17</sub>).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE4B.ki2">ki2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Intermediate band differential filter gain (K<sub>I2</sub>).  Typical Value = 66.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE4B.kl">kl  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Low band gain (K<sub>L</sub>).  Typical Value = 7.5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE4B.kl1">kl1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Low band differential filter gain (K<sub>L1</sub>).  Typical Value = 66.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE4B.kl11">kl11  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Low band first lead-lag blocks coefficient (K<sub>L11</sub>).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE4B.kl17">kl17  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Low band first lead-lag blocks coefficient (K<sub>L17</sub>).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE4B.kl2">kl2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Low band differential filter gain (K<sub>L2</sub>).  Typical Value = 66.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE4B.omeganh1">omeganh1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Notch filter 1 (high-frequency band): filter frequency (omega<sub>ni</sub>).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE4B.omeganh2">omeganh2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Notch filter 2 (high-frequency band): filter frequency (omega<sub>ni</sub>).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE4B.omeganl1">omeganl1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Notch filter 1 (low-frequency band): filter frequency (omega<sub>ni</sub>).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE4B.omeganl2">omeganl2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Notch filter 2 (low-frequency band): filter frequency (omega<sub>ni</sub>).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE4B.th1">th1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">High band time constant (T<sub>H1</sub>).  Typical Value = 0.01513.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE4B.th10">th10  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">High band time constant (T<sub>H10</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE4B.th11">th11  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">High band time constant (T<sub>H11</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE4B.th12">th12  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">High band time constant (T<sub>H12</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE4B.th2">th2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">High band time constant (T<sub>H2</sub>).  Typical Value = 0.01816.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE4B.th3">th3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">High band time constant (T<sub>H3</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE4B.th4">th4  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">High band time constant (T<sub>H4</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE4B.th5">th5  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">High band time constant (T<sub>H5</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE4B.th6">th6  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">High band time constant (T<sub>H6</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE4B.th7">th7  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">High band time constant (T<sub>H7</sub>).  Typical Value = 0.01816.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE4B.th8">th8  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">High band time constant (T<sub>H8</sub>).  Typical Value = 0.02179.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE4B.th9">th9  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">High band time constant (T<sub>H9</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE4B.ti1">ti1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Intermediate band time constant (T<sub>I1</sub>).  Typical Value = 0.173.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE4B.ti10">ti10  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Intermediate band time constant (T<sub>I11</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE4B.ti11">ti11  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Intermediate band time constant (T<sub>I11</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE4B.ti12">ti12  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Intermediate band time constant (T<sub>I2</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE4B.ti2">ti2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Intermediate band time constant (T<sub>I2</sub>).  Typical Value = 0.2075.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE4B.ti3">ti3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Intermediate band time constant (T<sub>I3</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE4B.ti4">ti4  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Intermediate band time constant (T<sub>I4</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE4B.ti5">ti5  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Intermediate band time constant (T<sub>I5</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE4B.ti6">ti6  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Intermediate band time constant (T<sub>I6</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE4B.ti7">ti7  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Intermediate band time constant (T<sub>I7</sub>).  Typical Value = 0.2075.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE4B.ti8">ti8  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Intermediate band time constant (T<sub>I8</sub>).  Typical Value = 0.2491.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE4B.ti9">ti9  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Intermediate band time constant (T<sub>I9</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE4B.tl1">tl1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Low band time constant (T<sub>L1</sub>).  Typical Value = 1.73.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE4B.tl10">tl10  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Low band time constant (T<sub>L10</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE4B.tl11">tl11  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Low band time constant (T<sub>L11</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE4B.tl12">tl12  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Low band time constant (T<sub>L12</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE4B.tl2">tl2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Low band time constant (T<sub>L2</sub>).  Typical Value = 2.075.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE4B.tl3">tl3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Low band time constant (T<sub>L3</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE4B.tl4">tl4  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Low band time constant (T<sub>L4</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE4B.tl5">tl5  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Low band time constant (T<sub>L5</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE4B.tl6">tl6  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Low band time constant (T<sub>L6</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE4B.tl7">tl7  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Low band time constant (T<sub>L7</sub>).  Typical Value = 2.075.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE4B.tl8">tl8  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Low band time constant (T<sub>L8</sub>).  Typical Value = 2.491.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE4B.tl9">tl9  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Low band time constant (T<sub>L9</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE4B.vhmax">vhmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">High band output maximum limit (V<sub>Hmax</sub>).  Typical Value = 0.6.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE4B.vhmin">vhmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">High band output minimum limit (V<sub>Hmin</sub>).  Typical Value = -0.6.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE4B.vimax">vimax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Intermediate band output maximum limit (V<sub>Imax</sub>).  Typical Value = 0.6.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE4B.vimin">vimin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Intermediate band output minimum limit (V<sub>Imin</sub>).  Typical Value = -0.6.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE4B.vlmax">vlmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Low band output maximum limit (V<sub>Lmax</sub>).  Typical Value = 0.075.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE4B.vlmin">vlmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Low band output minimum limit (V<sub>Lmin</sub>).  Typical Value = -0.075.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE4B.vstmax">vstmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">PSS output maximum limit (V<sub>STmax</sub>).  Typical Value = 0.15.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssIEEE4B.vstmin">vstmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">PSS output minimum limit (V<sub>STmin</sub>).  Typical Value = -0.15.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->PowerSystemStabilizerDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="PowerSystemStabilizerDynamics.ExcitationSystemDynamics">ExcitationSystemDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#PowerSystemStabilizerDynamics">PowerSystemStabilizerDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="PssPTIST1" class="group">
<a href="#PssPTIST1">
<h2 class="concrete">PssPTIST1</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\PowerSystemStabilizerDynamics_PowerSystemStabilizerInterconnectionAndVariables.png" target="_blanc">PowerSystemStabilizerDynamics </a></p>
<p class="comment">PTI Microprocessor-Based Stabilizer type 1.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="PssPTIST1.dtc">dtc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time step related to activation of controls (Dtc).  Typical Value = 0.025.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssPTIST1.dtf">dtf  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time step frequency calculation (Dtf).  Typical Value = 0.025.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssPTIST1.dtp">dtp  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time step active power calculation (Dtp).  Typical Value = 0.0125.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssPTIST1.k">k  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Gain (K).  Typical Value = 9.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssPTIST1.m">m  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">(M).  M=2*H.  Typical Value = 5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssPTIST1.t1">t1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant (T1).  Typical Value = 0.3.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssPTIST1.t2">t2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant (T2).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssPTIST1.t3">t3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant (T3).  Typical Value = 0.2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssPTIST1.t4">t4  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant (T4).  Typical Value = 0.05.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssPTIST1.tf">tf  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant (Tf).  Typical Value = 0.2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssPTIST1.tp">tp  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant (Tp).  Typical Value = 0.2.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->PowerSystemStabilizerDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="PowerSystemStabilizerDynamics.ExcitationSystemDynamics">ExcitationSystemDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#PowerSystemStabilizerDynamics">PowerSystemStabilizerDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="PssPTIST3" class="group">
<a href="#PssPTIST3">
<h2 class="concrete">PssPTIST3</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\PowerSystemStabilizerDynamics_PowerSystemStabilizerInterconnectionAndVariables.png" target="_blanc">PowerSystemStabilizerDynamics </a></p>
<p class="comment">PTI Microprocessor-Based Stabilizer type 3.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="PssPTIST3.a0">a0  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Filter coefficient (A0). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssPTIST3.a1">a1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Limiter (Al). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssPTIST3.a2">a2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Filter coefficient (A2). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssPTIST3.a3">a3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Filter coefficient (A3). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssPTIST3.a4">a4  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Filter coefficient (A4). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssPTIST3.a5">a5  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Filter coefficient (A5). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssPTIST3.al">al  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Limiter (Al).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssPTIST3.athres">athres  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Threshold value above which output averaging will be bypassed (Athres).  Typical Value = 0.005.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssPTIST3.b0">b0  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Filter coefficient (B0). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssPTIST3.b1">b1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Filter coefficient (B1). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssPTIST3.b2">b2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Filter coefficient (B2). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssPTIST3.b3">b3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Filter coefficient (B3). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssPTIST3.b4">b4  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Filter coefficient (B4). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssPTIST3.b5">b5  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Filter coefficient (B5). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssPTIST3.dl">dl  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Limiter (Dl). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssPTIST3.dtc">dtc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time step related to activation of controls (0.03 for 50 Hz) (Dtc).  Typical Value = 0.025.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssPTIST3.dtf">dtf  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time step frequency calculation (0.03 for 50 Hz) (Dtf).  Typical Value = 0.025.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssPTIST3.dtp">dtp  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time step active power calculation (0.015 for 50 Hz) (Dtp).  Typical Value = 0.0125.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssPTIST3.isw">isw  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">Digital/analog output switch (Isw).<br/>true = produce analog output<br/>false = convert to digital output, using tap selection table. </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssPTIST3.k">k  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Gain (K).  Typical Value = 9.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssPTIST3.lthres">lthres  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Threshold value (Lthres).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssPTIST3.m">m  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">(M).  M=2*H.  Typical Value = 5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssPTIST3.nav">nav  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Number of control outputs to average (Nav) (1 &lt;= Nav &lt;= 16).  Typical Value = 4.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssPTIST3.ncl">ncl  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Number of counts at limit to active limit function (Ncl) (&gt;0). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssPTIST3.ncr">ncr  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Number of counts until reset after limit function is triggered (Ncr). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssPTIST3.pmin">pmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">(Pmin).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssPTIST3.t1">t1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant (T1).  Typical Value = 0.3.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssPTIST3.t2">t2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant (T2).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssPTIST3.t3">t3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant (T3).  Typical Value = 0.2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssPTIST3.t4">t4  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant (T4).  Typical Value = 0.05.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssPTIST3.t5">t5  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant (T5). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssPTIST3.t6">t6  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant (T6). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssPTIST3.tf">tf  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant (Tf).  Typical Value = 0.2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssPTIST3.tp">tp  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant (Tp).  Typical Value = 0.2.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->PowerSystemStabilizerDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="PowerSystemStabilizerDynamics.ExcitationSystemDynamics">ExcitationSystemDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#PowerSystemStabilizerDynamics">PowerSystemStabilizerDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="PssSB4" class="group">
<a href="#PssSB4">
<h2 class="concrete">PssSB4</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\PowerSystemStabilizerDynamics_PowerSystemStabilizerInterconnectionAndVariables.png" target="_blanc">PowerSystemStabilizerDynamics </a></p>
<p class="comment">Power sensitive stabilizer model.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="PssSB4.kx">kx  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Gain (Kx).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssSB4.ta">ta  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant (Ta).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssSB4.tb">tb  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant (Tb).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssSB4.tc">tc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant (Tc).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssSB4.td">td  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant (Td).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssSB4.te">te  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant (Te).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssSB4.tt">tt  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant (Tt).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssSB4.tx1">tx1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Reset time constant (Tx1).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssSB4.tx2">tx2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant (Tx2).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssSB4.vsmax">vsmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Limiter (Vsmax).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssSB4.vsmin">vsmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Limiter (Vsmin).</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->PowerSystemStabilizerDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="PowerSystemStabilizerDynamics.ExcitationSystemDynamics">ExcitationSystemDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#PowerSystemStabilizerDynamics">PowerSystemStabilizerDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="PssSH" class="group">
<a href="#PssSH">
<h2 class="concrete">PssSH</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\PowerSystemStabilizerDynamics_PowerSystemStabilizerInterconnectionAndVariables.png" target="_blanc">PowerSystemStabilizerDynamics </a></p>
<p class="comment">Model for Siemens “H infinity” power system stabilizer with generator electrical power input.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="PssSH.k">k  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Main gain (K).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssSH.k0">k0  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Gain 0 (K0).  Typical Value = 0.012.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssSH.k1">k1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Gain 1 (K1).  Typical Value = 0.488.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssSH.k2">k2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Gain 2 (K2).  Typical Value = 0.064.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssSH.k3">k3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Gain 3 (K3).  Typical Value = 0.224.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssSH.k4">k4  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Gain 4 (K4).  Typical Value = 0.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssSH.t1">t1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant 1 (T1).  Typical Value = 0.076.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssSH.t2">t2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant 2 (T2).  Typical Value = 0.086.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssSH.t3">t3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant 3 (T3).   Typical Value = 1.068.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssSH.t4">t4  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant 4 (T4).  Typical Value = 1.913.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssSH.td">td  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Input time constant (Td).  Typical Value = 10.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssSH.vsmax">vsmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Output maximum limit (Vsmax).  Typical Value = 0.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssSH.vsmin">vsmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Output minimum limit (Vsmin).  Typical Value = -0.1.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->PowerSystemStabilizerDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="PowerSystemStabilizerDynamics.ExcitationSystemDynamics">ExcitationSystemDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#PowerSystemStabilizerDynamics">PowerSystemStabilizerDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="PssSK" class="group">
<a href="#PssSK">
<h2 class="concrete">PssSK</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\PowerSystemStabilizerDynamics_PowerSystemStabilizerInterconnectionAndVariables.png" target="_blanc">PowerSystemStabilizerDynamics </a></p>
<p class="comment">PSS Slovakian type – three inputs.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="PssSK.k1">k1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Gain P (K1).  Typical Value = -0.3.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssSK.k2">k2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Gain fe (K2).  Typical Value = -0.15.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssSK.k3">k3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Gain If (K3).  Typical Value = 10.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssSK.t1">t1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Denominator time constant (T1).  Typical Value = 0.3.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssSK.t2">t2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Filter time constant (T2).  Typical Value = 0.35.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssSK.t3">t3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Denominator time constant (T3).  Typical Value = 0.22.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssSK.t4">t4  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Filter time constant (T4).  Typical Value = 0.02.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssSK.t5">t5  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Denominator time constant (T5).  Typical Value = 0.02.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssSK.t6">t6  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Filter time constant (T6).  Typical Value = 0.02.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssSK.vsmax">vsmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Stabilizer output max limit (Vsmax).  Typical Value = 0.4.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssSK.vsmin">vsmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Stabilizer output min limit (Vsmin).  Typical Value = -0.4.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->PowerSystemStabilizerDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="PowerSystemStabilizerDynamics.ExcitationSystemDynamics">ExcitationSystemDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#PowerSystemStabilizerDynamics">PowerSystemStabilizerDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="PssWECC" class="group">
<a href="#PssWECC">
<h2 class="concrete">PssWECC</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\PowerSystemStabilizerDynamics_PowerSystemStabilizerInterconnectionAndVariables.png" target="_blanc">PowerSystemStabilizerDynamics </a></p>
<p class="comment">Dual input Power System Stabilizer, based on IEEE type 2, with modified output limiter defined by WECC (Western Electricity Coordinating Council, USA).</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="PssWECC.inputSignal1Type">inputSignal1Type  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#InputSignalKind">InputSignalKind</a>
</p>
<td>
<p class="comment">Type of input signal #1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssWECC.inputSignal2Type">inputSignal2Type  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#InputSignalKind">InputSignalKind</a>
</p>
<td>
<p class="comment">Type of input signal #2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssWECC.k1">k1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Input signal 1 gain  (K<sub>1</sub>). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssWECC.k2">k2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Input signal 2 gain (K<sub>2</sub>). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssWECC.t1">t1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Input signal 1 transducer time constant (T<sub>1</sub>).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssWECC.t10">t10  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Lag time constant (T<sub>10</sub>). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssWECC.t2">t2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Input signal 2 transducer time constant (T<sub>2</sub>). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssWECC.t3">t3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Stabilizer washout time constant (T<sub>3</sub>). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssWECC.t4">t4  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Stabilizer washout time lag constant (T<sub>4</sub>) (&gt;0).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssWECC.t5">t5  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Lead time constant (T<sub>5</sub>). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssWECC.t6">t6  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Lag time constant (T<sub>6</sub>). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssWECC.t7">t7  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Lead time constant (T<sub>7</sub>). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssWECC.t8">t8  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Lag time constant (T<sub>8</sub>). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssWECC.t9">t9  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Lead time constant (T<sub>9</sub>). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssWECC.vcl">vcl  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum value for voltage compensator output (V<sub>CL</sub>). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssWECC.vcu">vcu  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum value for voltage compensator output (V<sub>CU</sub>). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssWECC.vsmax">vsmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum output signal (Vsmax). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PssWECC.vsmin">vsmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum output signal (Vsmin). </p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->PowerSystemStabilizerDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="PowerSystemStabilizerDynamics.ExcitationSystemDynamics">ExcitationSystemDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#PowerSystemStabilizerDynamics">PowerSystemStabilizerDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="RemoteInputSignal" class="group">
<a href="#RemoteInputSignal">
<h2 class="concrete">RemoteInputSignal</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\StandardInterconnections_StandardInterconnectionSynchronousMachine.png" target="_blanc">StandardInterconnections </a></p>
<p class="comment">Supports connection to a terminal associated with a remote bus from which an input signal of a specific type is coming.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="RemoteInputSignal.remoteSignalType">remoteSignalType  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#RemoteSignalKind">RemoteSignalKind</a>
</p>
<td>
<p class="comment">Type of input signal.</p>
</td>
</tr>
<tr>
<td class="type">
<p class="type">
<p class="role" id="RemoteInputSignal.PFVArControllerType1Dynamics">PFVArControllerType1Dynamics</p>
</p>
</td>
<td>
<p class="cardinality">[0..1]</p>
</td>
<td>
<p><a href="#PFVArControllerType1Dynamics">PFVArControllerType1Dynamics</a></p>
</td>
<td>
<p class="comment">Power Factor or VAr controller Type I model using this remote input signal.</p>
</td>
</tr>
<tr>
<td class="type">
<p class="type">
<p class="role" id="RemoteInputSignal.UnderexcitationLimiterDynamics">UnderexcitationLimiterDynamics</p>
</p>
</td>
<td>
<p class="cardinality">[0..1]</p>
</td>
<td>
<p><a href="#UnderexcitationLimiterDynamics">UnderexcitationLimiterDynamics</a></p>
</td>
<td>
<p class="comment">Underexcitation limiter model using this remote input signal.</p>
</td>
</tr>
<tr>
<td class="type">
<p class="type">
<p class="role" id="RemoteInputSignal.VoltageCompensatorDynamics">VoltageCompensatorDynamics</p>
</p>
</td>
<td>
<p class="cardinality">[0..1]</p>
</td>
<td>
<p><a href="#VoltageCompensatorDynamics">VoltageCompensatorDynamics</a></p>
</td>
<td>
<p class="comment">Voltage compensator model using this remote input signal.</p>
</td>
</tr>
<tr>
<td class="type">
<p class="type">
<p class="role" id="RemoteInputSignal.PowerSystemStabilizerDynamics">PowerSystemStabilizerDynamics</p>
</p>
</td>
<td>
<p class="cardinality">[0..1]</p>
</td>
<td>
<p><a href="#PowerSystemStabilizerDynamics">PowerSystemStabilizerDynamics</a></p>
</td>
<td>
<p class="comment">Power system stabilizer model using this remote input signal.</p>
</td>
</tr>
<tr>
<td class="type">
<p class="type">
<p class="role" id="RemoteInputSignal.DiscontinuousExcitationControlDynamics">DiscontinuousExcitationControlDynamics</p>
</p>
</td>
<td>
<p class="cardinality">[0..1]</p>
</td>
<td>
<p><a href="#DiscontinuousExcitationControlDynamics">DiscontinuousExcitationControlDynamics</a></p>
</td>
<td>
<p class="comment">Discontinuous excitation control model using this remote input signal.</p>
</td>
</tr>
<tr>
<td class="type">
<p class="type">
<p class="role" id="RemoteInputSignal.Terminal">Terminal</p>
</p>
</td>
<td>
<p class="cardinality">[1..1]</p>
</td>
<td>
<p><a href="#Terminal">Terminal</a></p>
</td>
<td>
<p class="comment">Remote terminal with which this input signal is associated.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="SynchronousMachineEquivalentCircuit" class="group">
<a href="#SynchronousMachineEquivalentCircuit">
<h2 class="concrete">SynchronousMachineEquivalentCircuit</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\SynchronousMachineDynamics_SynchronousGeneratorInterconnectionAndVariables.png" target="_blanc">SynchronousMachineDynamics </a></p>
<p class="comment">The electrical equations for all variations of the synchronous models are based on the SynchronousEquivalentCircuit diagram for the direct and quadrature axes.<br/><br/><b>Equations for conversion between Equivalent Circuit and Time Constant Reactance forms:</b><br/><b>Xd</b> = <b>Xad</b> + <b>Xl</b><br/><b>X’d</b> = <b>Xl</b> + <b>Xad</b> * <b>Xfd</b> / (<b>Xad</b> + <b>Xfd</b>)<br/><b>X”d</b> = <b>Xl</b> + <b>Xad</b> * <b>Xfd </b>* <b>X1d</b> / (<b>Xad</b> * <b>Xfd</b> + <b>Xad</b> * <b>X1d</b> + <b>Xfd</b> * <b>X1d</b>)<br/><b>Xq</b> = <b>Xaq</b> + <b>Xl</b><br/><b>X’q</b> = <b>Xl</b> + <b>Xaq</b> * <b>X1q</b> / (<b>Xaq</b>+ <b>X1q</b>)<br/><b>X”q</b> = <b>Xl</b> + <b>Xaq</b> *<b> X1q</b>* <b>X2q</b> / (<b>Xaq</b> * <b>X1q</b> + <b>Xaq</b> * <b>X2q</b> + <b>X1q</b> * <b>X2q</b>)<br/><b>T’do</b> = (<b>Xad</b> + <b>Xfd</b>) / (<b>omega</b><b><sub>0</sub></b> * <b>Rfd</b>)<br/><b>T”do</b> = (<b>Xad</b> * <b>Xfd</b> + <b>Xad</b> * <b>X1d</b> + <b>Xfd</b> * <b>X1d</b>) / (<b>omega</b><b><sub>0</sub></b> * <b>R1d</b> * (<b>Xad</b> + <b>Xfd</b>)<br/><b>T’qo</b> = (<b>Xaq</b> + <b>X1q</b>) / (<b>omega</b><b><sub>0</sub></b> * <b>R1q</b>)<br/><b>T”qo</b> = (<b>Xaq</b> * <b>X1q</b> + <b>Xaq</b> * <b>X2q</b> + <b>X1q</b> * <b>X2q</b>)/ (<b>omega</b><b><sub>0</sub></b> * <b>R2q</b> * (<b>Xaq</b> + <b>X1q</b>)<br/><b><br/></b>Same equations using CIM attributes from SynchronousMachineTimeConstantReactance class on left of = sign and SynchronousMachineEquivalentCircuit class on right (except as noted):<br/>xDirectSync = xad + RotatingMachineDynamics.statorLeakageReactance<br/>xDirectTrans = RotatingMachineDynamics.statorLeakageReactance + xad * xfd / (xad + xfd)<br/>xDirectSubtrans = RotatingMachineDynamics.statorLeakageReactance + xad * xfd * x1d / (xad * xfd + xad * x1d + xfd * x1d)<br/>xQuadSync = xaq + RotatingMachineDynamics.statorLeakageReactance<br/>xQuadTrans = RotatingMachineDynamics.statorLeakageReactance + xaq * x1q / (xaq+ x1q)<br/>xQuadSubtrans = RotatingMachineDynamics.statorLeakageReactance + xaq * x1q* x2q / (xaq * x1q + xaq * x2q + x1q * x2q) <br/>tpdo = (xad + xfd) / (2*pi*nominal frequency * rfd)<br/>tppdo = (xad * xfd + xad * x1d + xfd * x1d) / (2*pi*nominal frequency * r1d * (xad + xfd)<br/>tpqo = (xaq + x1q) / (2*pi*nominal frequency * r1q)<br/>tppqo = (xaq * x1q + xaq * x2q + x1q * x2q)/ (2*pi*nominal frequency * r2q * (xaq + x1q).<br/><br/>Are only valid for a simplified model where "Canay" reactance is zero.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="SynchronousMachineEquivalentCircuit.r1d">r1d  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">D-axis damper 1 winding resistance.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="SynchronousMachineEquivalentCircuit.r1q">r1q  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Q-axis damper 1 winding resistance.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="SynchronousMachineEquivalentCircuit.r2q">r2q  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Q-axis damper 2 winding resistance.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="SynchronousMachineEquivalentCircuit.rfd">rfd  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Field winding resistance.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="SynchronousMachineEquivalentCircuit.x1d">x1d  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">D-axis damper 1 winding leakage reactance.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="SynchronousMachineEquivalentCircuit.x1q">x1q  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Q-axis damper 1 winding leakage reactance.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="SynchronousMachineEquivalentCircuit.x2q">x2q  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Q-axis damper 2 winding leakage reactance.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="SynchronousMachineEquivalentCircuit.xad">xad  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">D-axis mutual reactance.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="SynchronousMachineEquivalentCircuit.xaq">xaq  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Q-axis mutual reactance.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="SynchronousMachineEquivalentCircuit.xf1d">xf1d  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Differential mutual (“Canay”) reactance.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="SynchronousMachineEquivalentCircuit.xfd">xfd  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Field winding leakage reactance.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->SynchronousMachineDetailed->SynchronousMachineDynamics->RotatingMachineDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">efdBaseRatio </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#SynchronousMachineDetailed">SynchronousMachineDetailed</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">ifdBaseType </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#IfdBaseKind">IfdBaseKind</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#SynchronousMachineDetailed">SynchronousMachineDetailed</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">ifdBaseValue </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#CurrentFlow">CurrentFlow</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#SynchronousMachineDetailed">SynchronousMachineDetailed</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">saturationFactor120QAxis </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#SynchronousMachineDetailed">SynchronousMachineDetailed</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">saturationFactorQAxis </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#SynchronousMachineDetailed">SynchronousMachineDetailed</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="SynchronousMachineDynamics.SynchronousMachine">SynchronousMachine</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachine">SynchronousMachine</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">damping </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#RotatingMachineDynamics">RotatingMachineDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">inertia </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#RotatingMachineDynamics">RotatingMachineDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">saturationFactor </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#RotatingMachineDynamics">RotatingMachineDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">saturationFactor120 </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#RotatingMachineDynamics">RotatingMachineDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">statorLeakageReactance </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#RotatingMachineDynamics">RotatingMachineDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">statorResistance </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#RotatingMachineDynamics">RotatingMachineDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="SynchronousMachineSimplified" class="group">
<a href="#SynchronousMachineSimplified">
<h2 class="concrete">SynchronousMachineSimplified</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\SynchronousMachineDynamics_SynchronousGeneratorInterconnectionAndVariables.png" target="_blanc">SynchronousMachineDynamics </a></p>
<p class="comment">The simplified model represents a synchronous generator as a constant internal voltage behind an impedance (<b>Rs</b> + <b>jXp</b>) as shown in the Simplified diagram.<br/><br/>Since internal voltage is held constant, there is no <b>Efd</b> input and any excitation system model will be ignored.  There is also no <b>Ifd</b> output.<br/><br/>This model should not be used for representing a real generator except, perhaps, small generators whose response is insignificant.  <br/><br/>The parameters used for the Simplified model include:<br/><ul>	<li>RotatingMachineDynamics.damping (D)</li>	<li>RotatingMachineDynamics.inertia (H)</li>	<li>RotatingMachineDynamics.statorLeakageReactance (used to exchange jXp for SynchronousMachineSimplified)</li>	<li>RotatingMachineDynamics.statorResistance (Rs).</li></ul></p>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->SynchronousMachineDynamics->RotatingMachineDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="SynchronousMachineDynamics.SynchronousMachine">SynchronousMachine</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachine">SynchronousMachine</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">damping </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#RotatingMachineDynamics">RotatingMachineDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">inertia </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#RotatingMachineDynamics">RotatingMachineDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">saturationFactor </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#RotatingMachineDynamics">RotatingMachineDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">saturationFactor120 </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#RotatingMachineDynamics">RotatingMachineDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">statorLeakageReactance </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#RotatingMachineDynamics">RotatingMachineDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">statorResistance </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#RotatingMachineDynamics">RotatingMachineDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="SynchronousMachineTimeConstantReactance" class="group">
<a href="#SynchronousMachineTimeConstantReactance">
<h2 class="concrete">SynchronousMachineTimeConstantReactance</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\SynchronousMachineDynamics_SynchronousGeneratorInterconnectionAndVariables.png" target="_blanc">SynchronousMachineDynamics </a></p>
<p class="comment">Synchronous machine detailed modelling types are defined by the combination of the attributes SynchronousMachineTimeConstantReactance.modelType and SynchronousMachineTimeConstantReactance.rotorType.  <br/><b><br/></b><b>Parameter notes:</b><br/><ol><br/>	<li>The “p” in the time-related attribute names is a substitution for a “prime” in the usual parameter notation, e.g. tpdo refers to <b>T'do</b>.</li></ol><b></b>The parameters used for models expressed in time constant reactance form include:<ul>	<li>RotatingMachine.ratedS (MVAbase)</li>	<li>RotatingMachineDynamics.damping (D)</li>	<li>RotatingMachineDynamics.inertia (H)</li>	<li>RotatingMachineDynamics.saturationFactor (S1)</li>	<li>RotatingMachineDynamics.saturationFactor120 (S12)</li>	<li>RotatingMachineDynamics.statorLeakageReactance (Xl)</li>	<li>RotatingMachineDynamics.statorResistance (Rs)</li>	<li>SynchronousMachineTimeConstantReactance.ks (Ks)</li>	<li>SynchronousMachineDetailed.saturationFactorQAxis (S1q)</li>	<li>SynchronousMachineDetailed.saturationFactor120QAxis (S12q)</li>	<li>SynchronousMachineDetailed.efdBaseRatio</li>	<li>SynchronousMachineDetailed.ifdBaseType</li>	<li>SynchronousMachineDetailed.ifdBaseValue, if present</li>	<li>.xDirectSync (Xd)</li>	<li>.xDirectTrans (X'd)</li>	<li>.xDirectSubtrans (X''d)</li>	<li>.xQuadSync (Xq)</li>	<li>.xQuadTrans (X'q)</li>	<li>.xQuadSubtrans (X''q)</li>	<li>.tpdo (T'do)</li>	<li>.tppdo (T''do)</li>	<li>.tpqo (T'qo)</li>	<li>.tppqo (T''qo)</li>	<li>.tc.</li></ul></p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="SynchronousMachineTimeConstantReactance.ks">ks  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Saturation loading correction factor (Ks) (&gt;= 0).  Used only by Type J model.  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="SynchronousMachineTimeConstantReactance.modelType">modelType  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineModelKind">SynchronousMachineModelKind</a>
</p>
<td>
<p class="comment">Type of synchronous machine model used in Dynamic simulation applications.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="SynchronousMachineTimeConstantReactance.rotorType">rotorType  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#RotorKind">RotorKind</a>
</p>
<td>
<p class="comment">Type of rotor on physical machine.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="SynchronousMachineTimeConstantReactance.tc">tc  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Damping time constant for “Canay” reactance.  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="SynchronousMachineTimeConstantReactance.tpdo">tpdo  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Direct-axis transient rotor time constant (T'do) (&gt; T''do).  Typical Value = 5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="SynchronousMachineTimeConstantReactance.tppdo">tppdo  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Direct-axis subtransient rotor time constant (T''do) (&gt; 0).  Typical Value = 0.03.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="SynchronousMachineTimeConstantReactance.tppqo">tppqo  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Quadrature-axis subtransient rotor time constant (T''qo) (&gt; 0). Typical Value = 0.03.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="SynchronousMachineTimeConstantReactance.tpqo">tpqo  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Quadrature-axis transient rotor time constant (T'qo) (&gt; T''qo). Typical Value = 0.5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="SynchronousMachineTimeConstantReactance.xDirectSubtrans">xDirectSubtrans  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Direct-axis subtransient reactance (unsaturated) (X''d) (&gt; Xl).  Typical Value = 0.2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="SynchronousMachineTimeConstantReactance.xDirectSync">xDirectSync  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Direct-axis synchronous reactance (Xd) (&gt;= X'd).<br/>The quotient of a sustained value of that AC component of armature voltage that is produced by the total direct-axis flux due to direct-axis armature current and the value of the AC component of this current, the machine running at rated speed. Typical Value = 1.8.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="SynchronousMachineTimeConstantReactance.xDirectTrans">xDirectTrans  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Direct-axis transient reactance (unsaturated) (X'd) (&gt; =X''d).  Typical Value = 0.5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="SynchronousMachineTimeConstantReactance.xQuadSubtrans">xQuadSubtrans  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Quadrature-axis subtransient reactance (X''q) (&gt; Xl).  Typical Value = 0.2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="SynchronousMachineTimeConstantReactance.xQuadSync">xQuadSync  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Quadrature-axis synchronous reactance (Xq) (&gt; =X'q).<br/>The ratio of the component of reactive armature voltage, due to the quadrature-axis component of armature current, to this component of current, under steady state conditions and at rated frequency.  Typical Value = 1.6.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="SynchronousMachineTimeConstantReactance.xQuadTrans">xQuadTrans  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Quadrature-axis transient reactance (X'q) (&gt; =X''q).  Typical Value = 0.3.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->SynchronousMachineDetailed->SynchronousMachineDynamics->RotatingMachineDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">efdBaseRatio </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#SynchronousMachineDetailed">SynchronousMachineDetailed</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">ifdBaseType </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#IfdBaseKind">IfdBaseKind</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#SynchronousMachineDetailed">SynchronousMachineDetailed</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">ifdBaseValue </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#CurrentFlow">CurrentFlow</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#SynchronousMachineDetailed">SynchronousMachineDetailed</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">saturationFactor120QAxis </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#SynchronousMachineDetailed">SynchronousMachineDetailed</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">saturationFactorQAxis </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#SynchronousMachineDetailed">SynchronousMachineDetailed</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="SynchronousMachineDynamics.SynchronousMachine">SynchronousMachine</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachine">SynchronousMachine</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">damping </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#RotatingMachineDynamics">RotatingMachineDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">inertia </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#RotatingMachineDynamics">RotatingMachineDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">saturationFactor </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#RotatingMachineDynamics">RotatingMachineDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">saturationFactor120 </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#RotatingMachineDynamics">RotatingMachineDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">statorLeakageReactance </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#RotatingMachineDynamics">RotatingMachineDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">statorResistance </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#RotatingMachineDynamics">RotatingMachineDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="SynchronousMachineUserDefined" class="group">
<a href="#SynchronousMachineUserDefined">
<h2 class="concrete">SynchronousMachineUserDefined</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\UserDefinedModels_ProprietaryUserDefinedModels.png" target="_blanc">UserDefinedModels </a></p>
<p class="comment">Synchronous machine whose dynamic behaviour is described by a user-defined model.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="SynchronousMachineUserDefined.proprietary">proprietary  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">Behaviour is based on proprietary model as opposed to detailed model.<br/>true = user-defined model is proprietary with behaviour mutually understood by sending and receiving applications and parameters passed as general attributes<br/>false = user-defined model is explicitly defined in terms of control blocks and their input and output signals.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->SynchronousMachineDynamics->RotatingMachineDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="SynchronousMachineDynamics.SynchronousMachine">SynchronousMachine</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachine">SynchronousMachine</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">damping </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#RotatingMachineDynamics">RotatingMachineDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">inertia </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#RotatingMachineDynamics">RotatingMachineDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">saturationFactor </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#RotatingMachineDynamics">RotatingMachineDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">saturationFactor120 </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#RotatingMachineDynamics">RotatingMachineDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">statorLeakageReactance </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#RotatingMachineDynamics">RotatingMachineDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">statorResistance </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#RotatingMachineDynamics">RotatingMachineDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="TurbineGovernorUserDefined" class="group">
<a href="#TurbineGovernorUserDefined">
<h2 class="concrete">TurbineGovernorUserDefined</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\UserDefinedModels_ProprietaryUserDefinedModels.png" target="_blanc">UserDefinedModels </a></p>
<p class="comment">Turbine-governor function block whose dynamic behaviour is described by <font color="#0f0f0f">a user-defined model.</font></p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="TurbineGovernorUserDefined.proprietary">proprietary  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">Behaviour is based on proprietary model as opposed to detailed model.<br/>true = user-defined model is proprietary with behaviour mutually understood by sending and receiving applications and parameters passed as general attributes<br/>false = user-defined model is explicitly defined in terms of control blocks and their input and output signals.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->TurbineGovernorDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="TurbineGovernorDynamics.AsynchronousMachineDynamics">AsynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#AsynchronousMachineDynamics">AsynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#TurbineGovernorDynamics">TurbineGovernorDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="TurbineGovernorDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">0..*</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#TurbineGovernorDynamics">TurbineGovernorDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="TurbineLoadControllerUserDefined" class="group">
<a href="#TurbineLoadControllerUserDefined">
<h2 class="concrete">TurbineLoadControllerUserDefined</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\UserDefinedModels_ProprietaryUserDefinedModels.png" target="_blanc">UserDefinedModels </a></p>
<p class="comment">Turbine load controller function block whose dynamic behaviour is described by <font color="#0f0f0f">a user-defined model.</font></p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="TurbineLoadControllerUserDefined.proprietary">proprietary  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">Behaviour is based on proprietary model as opposed to detailed model.<br/>true = user-defined model is proprietary with behaviour mutually understood by sending and receiving applications and parameters passed as general attributes<br/>false = user-defined model is explicitly defined in terms of control blocks and their input and output signals.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->TurbineLoadControllerDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="TurbineLoadControllerDynamics.TurbineGovernorDynamics">TurbineGovernorDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#TurbineGovernorDynamics">TurbineGovernorDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#TurbineLoadControllerDynamics">TurbineLoadControllerDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="TurbLCFB1" class="group">
<a href="#TurbLCFB1">
<h2 class="concrete">TurbLCFB1</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\TurbineLoadControllerDynamics_TurbineLoadControllerDynamics.png" target="_blanc">TurbineLoadControllerDynamics </a></p>
<p class="comment">Turbine Load Controller model developed in the WECC.  This model represents a supervisory turbine load controller that acts to maintain turbine power at a set value by continuous adjustment of the turbine governor speed-load reference. This model is intended to represent slow reset 'outer loop' controllers managing the action of the turbine governor.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="TurbLCFB1.db">db  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Controller dead band (db).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="TurbLCFB1.emax">emax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum control error (Emax) (note 4).  Typical Value = 0.02.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="TurbLCFB1.fb">fb  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Frequency bias gain (Fb).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="TurbLCFB1.fbf">fbf  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">Frequency bias flag (Fbf).<br/>true = enable frequency bias<br/>false = disable frequency bias.<br/>Typical Value = false.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="TurbLCFB1.irmax">irmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum turbine speed/load reference bias (Irmax) (note 3).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="TurbLCFB1.ki">ki  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Integral gain (Ki).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="TurbLCFB1.kp">kp  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Proportional gain (Kp).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="TurbLCFB1.mwbase">mwbase  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ActivePower">ActivePower</a>
</p>
<td>
<p class="comment">Base for power values (MWbase) (&gt;0).  Unit = MW.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="TurbLCFB1.pbf">pbf  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">Power controller flag (Pbf).<br/>true = enable load controller<br/>false = disable load controller.<br/>Typical Value = false.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="TurbLCFB1.pmwset">pmwset  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ActivePower">ActivePower</a>
</p>
<td>
<p class="comment">Power controller setpoint (Pmwset) (note 1).  Unit = MW. Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="TurbLCFB1.speedReferenceGovernor">speedReferenceGovernor  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">Type of turbine governor reference (Type).<br/>true = speed reference governor<br/>false = load reference governor.<br/>Typical Value = true.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="TurbLCFB1.tpelec">tpelec  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Power transducer time constant (Tpelec).  Typical Value = 0.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->TurbineLoadControllerDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="TurbineLoadControllerDynamics.TurbineGovernorDynamics">TurbineGovernorDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#TurbineGovernorDynamics">TurbineGovernorDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#TurbineLoadControllerDynamics">TurbineLoadControllerDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="UnderexcitationLimiterUserDefined" class="group">
<a href="#UnderexcitationLimiterUserDefined">
<h2 class="concrete">UnderexcitationLimiterUserDefined</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\UserDefinedModels_ProprietaryUserDefinedModels.png" target="_blanc">UserDefinedModels </a></p>
<p class="comment">Underexcitation limiter function block whose dynamic behaviour is described by <font color="#0f0f0f">a user-defined model.</font></p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="UnderexcitationLimiterUserDefined.proprietary">proprietary  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">Behaviour is based on proprietary model as opposed to detailed model.<br/>true = user-defined model is proprietary with behaviour mutually understood by sending and receiving applications and parameters passed as general attributes<br/>false = user-defined model is explicitly defined in terms of control blocks and their input and output signals.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->UnderexcitationLimiterDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="UnderexcitationLimiterDynamics.ExcitationSystemDynamics">ExcitationSystemDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#UnderexcitationLimiterDynamics">UnderexcitationLimiterDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="UnderexcLim2Simplified" class="group">
<a href="#UnderexcLim2Simplified">
<h2 class="concrete">UnderexcLim2Simplified</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\UnderexcitationLimiterDynamics_UnderexcitationLimiterDynamics.png" target="_blanc">UnderexcitationLimiterDynamics </a></p>
<p class="comment">This model can be derived from UnderexcLimIEEE2.<br/>The limit characteristic (look –up table) is a single straight-line, the same as UnderexcLimIEEE2 (see Figure 10.4 (p 32), IEEE 421.5-2005 Section 10.2).</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="UnderexcLim2Simplified.kui">kui  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Gain Under excitation limiter (Kui).  Typical Value = 0.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="UnderexcLim2Simplified.p0">p0  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Segment P initial point (P0).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="UnderexcLim2Simplified.p1">p1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Segment P end point (P1).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="UnderexcLim2Simplified.q0">q0  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Segment Q initial point (Q0).  Typical Value = -0.31.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="UnderexcLim2Simplified.q1">q1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Segment Q end point (Q1).  Typical Value = -0.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="UnderexcLim2Simplified.vuimax">vuimax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum error signal (V<sub>UImax</sub>).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="UnderexcLim2Simplified.vuimin">vuimin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum error signal (V<sub>UImin</sub>).  Typical Value = 0.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->UnderexcitationLimiterDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="UnderexcitationLimiterDynamics.ExcitationSystemDynamics">ExcitationSystemDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#UnderexcitationLimiterDynamics">UnderexcitationLimiterDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="UnderexcLimIEEE1" class="group">
<a href="#UnderexcLimIEEE1">
<h2 class="concrete">UnderexcLimIEEE1</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\UnderexcitationLimiterDynamics_UnderexcitationLimiterDynamics.png" target="_blanc">UnderexcitationLimiterDynamics </a></p>
<p class="comment">The class represents the Type UEL1 model which has a circular limit boundary when plotted in terms of machine reactive power vs. real power output.<br/><br/>Reference: IEEE UEL1 421.5-2005 Section 10.1. </p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="UnderexcLimIEEE1.kuc">kuc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">UEL center setting (K<sub>UC</sub>).  Typical Value = 1.38.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="UnderexcLimIEEE1.kuf">kuf  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">UEL excitation system stabilizer gain (K<sub>UF</sub>).  Typical Value = 3.3.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="UnderexcLimIEEE1.kui">kui  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">UEL integral gain (K<sub>UI</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="UnderexcLimIEEE1.kul">kul  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">UEL proportional gain (K<sub>UL</sub>).  Typical Value = 100.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="UnderexcLimIEEE1.kur">kur  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">UEL radius setting (K<sub>UR</sub>).  Typical Value = 1.95.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="UnderexcLimIEEE1.tu1">tu1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">UEL lead time constant (T<sub>U1</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="UnderexcLimIEEE1.tu2">tu2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">UEL lag time constant (T<sub>U2</sub>).  Typical Value = 0.05.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="UnderexcLimIEEE1.tu3">tu3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">UEL lead time constant (T<sub>U3</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="UnderexcLimIEEE1.tu4">tu4  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">UEL lag time constant (T<sub>U4</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="UnderexcLimIEEE1.vucmax">vucmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">UEL maximum limit for operating point phasor magnitude (V<sub>UCMAX</sub>).  Typical Value = 5.8.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="UnderexcLimIEEE1.vuimax">vuimax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">UEL integrator output maximum limit (V<sub>UIMAX</sub>).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="UnderexcLimIEEE1.vuimin">vuimin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">UEL integrator output minimum limit (V<sub>UIMIN</sub>).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="UnderexcLimIEEE1.vulmax">vulmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">UEL output maximum limit (V<sub>ULMAX</sub>).  Typical Value = 18.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="UnderexcLimIEEE1.vulmin">vulmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">UEL output minimum limit (V<sub>ULMIN</sub>).  Typical Value = -18.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="UnderexcLimIEEE1.vurmax">vurmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">UEL maximum limit for radius phasor magnitude (V<sub>URMAX</sub>).  Typical Value = 5.8.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->UnderexcitationLimiterDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="UnderexcitationLimiterDynamics.ExcitationSystemDynamics">ExcitationSystemDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#UnderexcitationLimiterDynamics">UnderexcitationLimiterDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="UnderexcLimIEEE2" class="group">
<a href="#UnderexcLimIEEE2">
<h2 class="concrete">UnderexcLimIEEE2</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\UnderexcitationLimiterDynamics_UnderexcitationLimiterDynamics.png" target="_blanc">UnderexcitationLimiterDynamics </a></p>
<p class="comment">The class represents the Type UEL2 which has either a straight-line or multi-segment characteristic when plotted in terms of machine reactive power output vs. real power output.<br/><br/>Reference: IEEE UEL2 421.5-2005 Section 10.2.  (Limit characteristic lookup table shown in Figure 10.4 (p 32) of the standard).</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="UnderexcLimIEEE2.k1">k1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">UEL terminal voltage exponent applied to real power input to UEL limit look-up table (k1).  Typical Value = 2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="UnderexcLimIEEE2.k2">k2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">UEL terminal voltage exponent applied to reactive power output from UEL limit look-up table (k2).  Typical Value = 2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="UnderexcLimIEEE2.kfb">kfb  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Gain associated with optional integrator feedback input signal to UEL (K<sub>FB</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="UnderexcLimIEEE2.kuf">kuf  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">UEL excitation system stabilizer gain (K<sub>UF</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="UnderexcLimIEEE2.kui">kui  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">UEL integral gain (K<sub>UI</sub>).  Typical Value = 0.5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="UnderexcLimIEEE2.kul">kul  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">UEL proportional gain (K<sub>UL</sub>).  Typical Value = 0.8.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="UnderexcLimIEEE2.p0">p0  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Real power values for endpoints (P<sub>0</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="UnderexcLimIEEE2.p1">p1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Real power values for endpoints (P<sub>1</sub>).  Typical Value = 0.3.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="UnderexcLimIEEE2.p10">p10  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Real power values for endpoints (P<sub>10</sub>). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="UnderexcLimIEEE2.p2">p2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Real power values for endpoints (P<sub>2</sub>).  Typical Value = 0.6.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="UnderexcLimIEEE2.p3">p3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Real power values for endpoints (P<sub>3</sub>).  Typical Value = 0.9.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="UnderexcLimIEEE2.p4">p4  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Real power values for endpoints (P<sub>4</sub>).  Typical Value = 1.02.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="UnderexcLimIEEE2.p5">p5  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Real power values for endpoints (P<sub>5</sub>). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="UnderexcLimIEEE2.p6">p6  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Real power values for endpoints (P<sub>6</sub>).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="UnderexcLimIEEE2.p7">p7  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Real power values for endpoints (P<sub>7</sub>). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="UnderexcLimIEEE2.p8">p8  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Real power values for endpoints (P<sub>8</sub>). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="UnderexcLimIEEE2.p9">p9  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Real power values for endpoints (P<sub>9</sub>). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="UnderexcLimIEEE2.q0">q0  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Reactive power values for endpoints (Q<sub>0</sub>).  Typical Value = -0.31.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="UnderexcLimIEEE2.q1">q1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Reactive power values for endpoints (Q<sub>1</sub>).  Typical Value = -0.31.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="UnderexcLimIEEE2.q10">q10  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Reactive power values for endpoints (Q<sub>10</sub>). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="UnderexcLimIEEE2.q2">q2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Reactive power values for endpoints (Q<sub>2</sub>).  Typical Value = -0.28.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="UnderexcLimIEEE2.q3">q3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Reactive power values for endpoints (Q<sub>3</sub>).  Typical Value = -0.21.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="UnderexcLimIEEE2.q4">q4  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Reactive power values for endpoints (Q<sub>4</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="UnderexcLimIEEE2.q5">q5  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Reactive power values for endpoints (Q<sub>5</sub>). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="UnderexcLimIEEE2.q6">q6  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Reactive power values for endpoints (Q<sub>6</sub>). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="UnderexcLimIEEE2.q7">q7  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Reactive power values for endpoints (Q<sub>7</sub>). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="UnderexcLimIEEE2.q8">q8  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Reactive power values for endpoints (Q<sub>8</sub>). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="UnderexcLimIEEE2.q9">q9  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Reactive power values for endpoints (Q<sub>9</sub>). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="UnderexcLimIEEE2.tu1">tu1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">UEL lead time constant (T<sub>U1</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="UnderexcLimIEEE2.tu2">tu2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">UEL lag time constant (T<sub>U2</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="UnderexcLimIEEE2.tu3">tu3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">UEL lead time constant (T<sub>U3</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="UnderexcLimIEEE2.tu4">tu4  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">UEL lag time constant (T<sub>U4</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="UnderexcLimIEEE2.tul">tul  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant associated with optional integrator feedback input signal to UEL (T<sub>UL</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="UnderexcLimIEEE2.tup">tup  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Real power filter time constant (T<sub>UP</sub>).  Typical Value = 5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="UnderexcLimIEEE2.tuq">tuq  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Reactive power filter time constant (T<sub>UQ</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="UnderexcLimIEEE2.tuv">tuv  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Voltage filter time constant (T<sub>UV</sub>).  Typical Value = 5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="UnderexcLimIEEE2.vuimax">vuimax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">UEL integrator output maximum limit (V<sub>UIMAX</sub>).  Typical Value = 0.25.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="UnderexcLimIEEE2.vuimin">vuimin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">UEL integrator output minimum limit (V<sub>UIMIN</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="UnderexcLimIEEE2.vulmax">vulmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">UEL output maximum limit (V<sub>ULMAX</sub>).  Typical Value = 0.25.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="UnderexcLimIEEE2.vulmin">vulmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">UEL output minimum limit (V<sub>ULMIN</sub>).  Typical Value = 0.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->UnderexcitationLimiterDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="UnderexcitationLimiterDynamics.ExcitationSystemDynamics">ExcitationSystemDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#UnderexcitationLimiterDynamics">UnderexcitationLimiterDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="UnderexcLimX1" class="group">
<a href="#UnderexcLimX1">
<h2 class="concrete">UnderexcLimX1</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\UnderexcitationLimiterDynamics_UnderexcitationLimiterDynamics.png" target="_blanc">UnderexcitationLimiterDynamics </a></p>
<p class="comment"><font color="#0f0f0f">Allis-Chalmers minimum excitation limiter.</font></p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="UnderexcLimX1.k">k  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum excitation limit slope (K) (&gt;0).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="UnderexcLimX1.kf2">kf2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Differential gain (Kf2).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="UnderexcLimX1.km">km  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum excitation limit gain (Km).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="UnderexcLimX1.melmax">melmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum excitation limit value (MELMAX).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="UnderexcLimX1.tf2">tf2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Differential time constant (Tf2) (&gt;0).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="UnderexcLimX1.tm">tm  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Minimum excitation limit time constant (Tm).</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->UnderexcitationLimiterDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="UnderexcitationLimiterDynamics.ExcitationSystemDynamics">ExcitationSystemDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#UnderexcitationLimiterDynamics">UnderexcitationLimiterDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="UnderexcLimX2" class="group">
<a href="#UnderexcLimX2">
<h2 class="concrete">UnderexcLimX2</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\UnderexcitationLimiterDynamics_UnderexcitationLimiterDynamics.png" target="_blanc">UnderexcitationLimiterDynamics </a></p>
<p class="comment"><font color="#0f0f0f">Westinghouse minimum excitation limiter.</font></p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="UnderexcLimX2.kf2">kf2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Differential gain (Kf2).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="UnderexcLimX2.km">km  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum excitation limit gain (Km).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="UnderexcLimX2.melmax">melmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum excitation limit value (MELMAX).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="UnderexcLimX2.qo">qo  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Excitation center setting (Qo).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="UnderexcLimX2.r">r  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Excitation radius (R).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="UnderexcLimX2.tf2">tf2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Differential time constant (Tf2) (&gt;0).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="UnderexcLimX2.tm">tm  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Minimum excitation limit time constant (Tm).</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->UnderexcitationLimiterDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="UnderexcitationLimiterDynamics.ExcitationSystemDynamics">ExcitationSystemDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#UnderexcitationLimiterDynamics">UnderexcitationLimiterDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="VAdjIEEE" class="group">
<a href="#VAdjIEEE">
<h2 class="concrete">VAdjIEEE</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\VoltageAdjusterDynamics_VoltageAdjusterDynamics.png" target="_blanc">VoltageAdjusterDynamics </a></p>
<p class="comment">The class represents IEEE Voltage Adjuster which is used to represent the voltage adjuster in either a power factor or var control system.<br/><br/>Reference: IEEE Standard 421.5-2005 Section 11.1.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="VAdjIEEE.adjslew">adjslew  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Rate at which output of adjuster changes (<i>ADJ_SLEW</i>).  Unit = sec./PU.  Typical Value = 300.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="VAdjIEEE.taoff">taoff  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time that adjuster pulses are off (<i>T</i><i><sub>AOFF</sub></i>).  Typical Value = 0.5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="VAdjIEEE.taon">taon  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time that adjuster pulses are on (<i>T</i><i><sub>AON</sub></i>).  Typical Value = 0.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="VAdjIEEE.vadjf">vadjf  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Set high to provide a continuous raise or lower (<i>V</i><i><sub>ADJF</sub></i>).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="VAdjIEEE.vadjmax">vadjmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum output of the adjuster (<i>V</i><i><sub>ADJMAX</sub></i>).  Typical Value = 1.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="VAdjIEEE.vadjmin">vadjmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum output of the adjuster (<i>V</i><i><sub>ADJMIN</sub></i>).  Typical Value = 0.9.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->VoltageAdjusterDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="VoltageAdjusterDynamics.PFVArControllerType1Dynamics">PFVArControllerType1Dynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PFVArControllerType1Dynamics">PFVArControllerType1Dynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#VoltageAdjusterDynamics">VoltageAdjusterDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="VCompIEEEType1" class="group">
<a href="#VCompIEEEType1">
<h2 class="concrete">VCompIEEEType1</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\VoltageCompensatorDynamics_VoltageCompensatorInterconnectionAndVariables.png" target="_blanc">VoltageCompensatorDynamics </a></p>
<p class="comment"><font color="#0f0f0f">The class represents the terminal voltage transducer and the load compensator as defined in the IEEE Std 421.5-2005, Section 4. This model is common to all excitation system models described in the IEEE Standard. </font><br/><br/>Reference: IEEE Standard 421.5-2005 Section 4. </p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="VCompIEEEType1.rc">rc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment"><font color="#0f0f0f">Resistive component of compensation of a generator (Rc).</font></p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="VCompIEEEType1.tr">tr  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment"><font color="#0f0f0f">Time constant which is used for the combined voltage sensing and compensation signal (Tr).</font></p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="VCompIEEEType1.xc">xc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment"><font color="#0f0f0f">Reactive component of compensation of a generator (Xc).</font></p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->VoltageCompensatorDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="VoltageCompensatorDynamics.ExcitationSystemDynamics">ExcitationSystemDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#VoltageCompensatorDynamics">VoltageCompensatorDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="VCompIEEEType2" class="group">
<a href="#VCompIEEEType2">
<h2 class="concrete">VCompIEEEType2</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\VoltageCompensatorDynamics_VoltageCompensatorInterconnectionAndVariables.png" target="_blanc">VoltageCompensatorDynamics </a></p>
<p class="comment"><font color="#0f0f0f">The class represents the terminal voltage transducer and the load compensator as defined in the IEEE Std 421.5-2005, Section 4. This model is designed to cover the following types of compensation: </font><br/><ul>	<li><font color="#0f0f0f">reactive droop</font></li>	<li><font color="#0f0f0f">transformer-drop or line-drop compensation</font></li>	<li><font color="#0f0f0f">reactive differential compensation known also as cross-current compensation.</font></li></ul><font color="#0f0f0f"></font><font color="#0f0f0f">Reference: IEEE Standard 421.5-2005, Section 4.</font></p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="VCompIEEEType2.tr">tr  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment"><font color="#0f0f0f">Time constant which is used for the combined voltage sensing and compensation signal (Tr).</font></p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->VoltageCompensatorDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="VoltageCompensatorDynamics.ExcitationSystemDynamics">ExcitationSystemDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#VoltageCompensatorDynamics">VoltageCompensatorDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="VoltageAdjusterUserDefined" class="group">
<a href="#VoltageAdjusterUserDefined">
<h2 class="concrete">VoltageAdjusterUserDefined</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\UserDefinedModels_ProprietaryUserDefinedModels.png" target="_blanc">UserDefinedModels </a></p>
<p class="comment"><font color="#0f0f0f">Voltage adjuster</font> function block whose dynamic behaviour is described by <font color="#0f0f0f">a user-defined model.</font></p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="VoltageAdjusterUserDefined.proprietary">proprietary  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">Behaviour is based on proprietary model as opposed to detailed model.<br/>true = user-defined model is proprietary with behaviour mutually understood by sending and receiving applications and parameters passed as general attributes<br/>false = user-defined model is explicitly defined in terms of control blocks and their input and output signals.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->VoltageAdjusterDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="VoltageAdjusterDynamics.PFVArControllerType1Dynamics">PFVArControllerType1Dynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PFVArControllerType1Dynamics">PFVArControllerType1Dynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#VoltageAdjusterDynamics">VoltageAdjusterDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="VoltageCompensatorUserDefined" class="group">
<a href="#VoltageCompensatorUserDefined">
<h2 class="concrete">VoltageCompensatorUserDefined</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\UserDefinedModels_ProprietaryUserDefinedModels.png" target="_blanc">UserDefinedModels </a></p>
<p class="comment">Voltage compensator function block whose dynamic behaviour is described by <font color="#0f0f0f">a user-defined model.</font></p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="VoltageCompensatorUserDefined.proprietary">proprietary  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">Behaviour is based on proprietary model as opposed to detailed model.<br/>true = user-defined model is proprietary with behaviour mutually understood by sending and receiving applications and parameters passed as general attributes<br/>false = user-defined model is explicitly defined in terms of control blocks and their input and output signals.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->VoltageCompensatorDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="VoltageCompensatorDynamics.ExcitationSystemDynamics">ExcitationSystemDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#VoltageCompensatorDynamics">VoltageCompensatorDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="WindAeroConstIEC" class="group">
<a href="#WindAeroConstIEC">
<h2 class="concrete">WindAeroConstIEC</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\WindDynamics_WindDynamicsType1or2.png" target="_blanc">WindDynamics </a></p>
<p class="comment">The constant aerodynamic torque model assumes that the aerodynamic torque is constant.<br/><br/>Reference: IEC Standard 61400-27-1 Section 6.6.1.1.</p>
<h3>Native Members</h3>
<table>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="WindAeroLinearIEC" class="group">
<a href="#WindAeroLinearIEC">
<h2 class="concrete">WindAeroLinearIEC</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\WindDynamics_WindDynamicsType1or2.png" target="_blanc">WindDynamics </a></p>
<p class="comment">The linearised aerodynamic model.  <br/><br/>Reference: IEC Standard 614000-27-1 Section 6.6.1.2.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="WindAeroLinearIEC.dpomega">dpomega  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Partial derivative of aerodynamic power with respect to changes in WTR speed (<i>dp</i><i><sub>omega</sub></i>). It is case dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindAeroLinearIEC.dptheta">dptheta  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Partial derivative of aerodynamic power with respect to changes in pitch angle (<i>dp</i><i><sub>theta</sub></i>). It is case dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindAeroLinearIEC.omegazero">omegazero  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Rotor speed if the wind turbine is not derated (<i>omega</i><i><sub>0</sub></i>). It is case dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindAeroLinearIEC.pavail">pavail  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Available aerodynamic power (<i>p</i><sub>avail</sub>). It is case dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindAeroLinearIEC.thetazero">thetazero  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#AngleDegrees">AngleDegrees</a>
</p>
<td>
<p class="comment">Pitch angle if the wind turbine is not derated (<i>theta</i><i><sub>0</sub></i>). It is case dependent parameter.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="WindContCurrLimIEC" class="group">
<a href="#WindContCurrLimIEC">
<h2 class="concrete">WindContCurrLimIEC</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\WindDynamics_WindDynamicsType1or2.png" target="_blanc">WindDynamics </a></p>
<p class="comment">Current limitation model.  The current limitation model combines the physical limits.<br/><br/>Reference: IEC Standard 61400-27-1 Section 6.6.5.7.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="WindContCurrLimIEC.imax">imax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum continuous current at the wind turbine terminals (<i>i</i><sub>max</sub>). It is type dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindContCurrLimIEC.imaxdip">imaxdip  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum current during voltage dip at the wind turbine terminals (<i>i</i><sub>max,dip</sub>). It is project dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindContCurrLimIEC.mdfslim">mdfslim  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">Limitation of type 3 stator current  (<i>M</i><sub>DFSLim</sub>): <br/>- false=0: total current limitation, <br/>- true=1: stator current limitation).<br/><br/>It is type dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindContCurrLimIEC.mqpri">mqpri  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">Prioritisation of q control during LVRT (<i>M</i><sub>qpri</sub>):<br/>- true = 1: reactive power priority,<br/>- false = 0: active power priority.<br/><br/>It is project dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindContCurrLimIEC.tufilt">tufilt  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Voltage measurement filter time constant (<i>T</i><sub>ufilt</sub>). It is type dependent parameter.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="WindContPitchAngleIEC" class="group">
<a href="#WindContPitchAngleIEC">
<h2 class="concrete">WindContPitchAngleIEC</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\WindDynamics_WindDynamicsType1or2.png" target="_blanc">WindDynamics </a></p>
<p class="comment">Pitch angle control model.<br/><br/>Reference: IEC Standard 61400-27-1 Section 6.6.5.8.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="WindContPitchAngleIEC.dthetamax">dthetamax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Maximum pitch positive ramp rate (d<i>theta</i><sub>max</sub>). It is type dependent parameter. Unit = degrees/sec. </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindContPitchAngleIEC.dthetamin">dthetamin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Maximum pitch negative ramp rate (d<i>theta</i><sub>min</sub>). It is type dependent parameter. Unit = degrees/sec. </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindContPitchAngleIEC.kic">kic  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Power PI controller integration gain (<i>K</i><sub>Ic</sub>). It is type dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindContPitchAngleIEC.kiomega">kiomega  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Speed PI controller integration gain (<i>K</i><sub>Iomega</sub>). It is type dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindContPitchAngleIEC.kpc">kpc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Power PI controller proportional gain (<i>K</i><sub>Pc</sub>). It is type dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindContPitchAngleIEC.kpomega">kpomega  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Speed PI controller proportional gain (<i>K</i><sub>Pomega</sub>). It is type dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindContPitchAngleIEC.kpx">kpx  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Pitch cross coupling gain (K<sub>PX</sub>). It is type dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindContPitchAngleIEC.thetamax">thetamax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#AngleDegrees">AngleDegrees</a>
</p>
<td>
<p class="comment">Maximum pitch angle (<i>theta</i><sub>max</sub>). It is type dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindContPitchAngleIEC.thetamin">thetamin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#AngleDegrees">AngleDegrees</a>
</p>
<td>
<p class="comment">Minimum pitch angle (<i>theta</i><sub>min</sub>). It is type dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindContPitchAngleIEC.ttheta">ttheta  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Pitch time constant (t<i>theta</i>). It is type dependent parameter.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="WindContPType3IEC" class="group">
<a href="#WindContPType3IEC">
<h2 class="concrete">WindContPType3IEC</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\WindDynamics_WindDynamicsType1or2.png" target="_blanc">WindDynamics </a></p>
<p class="comment">P control model Type 3.<br/><br/>Reference: IEC Standard 61400-27-1 Section 6.6.5.3.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="WindContPType3IEC.dpmax">dpmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum wind turbine power ramp rate (<i>dp</i><sub>max</sub>). It is project dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindContPType3IEC.dtrisemaxlvrt">dtrisemaxlvrt  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Limitation of torque rise rate during LVRT for S<sub>1</sub> (d<i>T</i><sub>risemaxLVRT</sub>). It is project dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindContPType3IEC.kdtd">kdtd  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Gain for active drive train damping (<i>K</i><sub>DTD</sub>). It is type dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindContPType3IEC.kip">kip  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">PI controller integration parameter (<i>K</i><sub>Ip</sub>). It is type dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindContPType3IEC.kpp">kpp  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">PI controller proportional gain (<i>K</i><sub>Pp</sub>). It is type dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindContPType3IEC.mplvrt">mplvrt  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">Enable LVRT power control mode (M<sub>pLVRT).</sub><br/>true = 1: voltage control<br/>false = 0: reactive power control.<br/><br/>It is project dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindContPType3IEC.omegaoffset">omegaoffset  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Offset to reference value that limits controller action during rotor speed changes (omega<sub>offset</sub>). It is case dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindContPType3IEC.pdtdmax">pdtdmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum active drive train damping power (<i>p</i><sub>DTDmax</sub>). It is type dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindContPType3IEC.rramp">rramp  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Ramp limitation of torque, required in some grid codes (<i>R</i><sub>ramp</sub>). It is project dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindContPType3IEC.tdvs">tdvs  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time<sub> </sub>delay after deep voltage sags (T<sub>DVS</sub>). It is project dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindContPType3IEC.temin">temin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum electrical generator torque (<i>T</i><sub>emin</sub>). It is type dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindContPType3IEC.tomegafilt">tomegafilt  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Filter time constant for generator speed measurement (<i>T</i><sub>omegafilt</sub>). It is type dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindContPType3IEC.tpfilt">tpfilt  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Filter time constant for power measurement (<i>T</i><sub>pfilt</sub>). It is type dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindContPType3IEC.tpord">tpord  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Time constant in power order lag (<i>T</i><sub>pord</sub>). It is type dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindContPType3IEC.tufilt">tufilt  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Filter time constant for voltage measurement (<i>T</i><sub>ufilt</sub>). It is type dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindContPType3IEC.tuscale">tuscale  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Voltage scaling factor of reset-torque (T<sub>uscale</sub>). It is project dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindContPType3IEC.twref">twref  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant in speed reference filter (<i>T</i><sub>omega,ref</sub>). It is type dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindContPType3IEC.udvs">udvs  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Voltage limit for hold LVRT status after deep voltage sags (<i>u</i><i><sub>DVS</sub></i>). It is project dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindContPType3IEC.updip">updip  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Voltage dip threshold for P-control (<i>u</i><sub>Pdip</sub>).  Part of turbine control, often different (e.g 0.8) from converter thresholds. It is project dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindContPType3IEC.wdtd">wdtd  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Active drive train damping frequency (omega<sub>DTD</sub>). It can be calculated from two mass model parameters. It is type dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindContPType3IEC.zeta">zeta  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Coefficient for active drive train damping (zeta). It is type dependent parameter.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="WindContPType4aIEC" class="group">
<a href="#WindContPType4aIEC">
<h2 class="concrete">WindContPType4aIEC</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\WindDynamics_WindDynamicsType1or2.png" target="_blanc">WindDynamics </a></p>
<p class="comment">P control model Type 4A.<br/><br/>Reference: IEC Standard 61400-27-1 Section 6.6.5.4.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="WindContPType4aIEC.dpmax">dpmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum wind turbine power ramp rate (<i>dp</i><sub>max</sub>). It is project dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindContPType4aIEC.tpord">tpord  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant in power order lag (<i>T</i><sub>pord</sub>). It is type dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindContPType4aIEC.tufilt">tufilt  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Voltage measurement filter time constant (<i>T</i><sub>ufilt</sub>). It is type dependent parameter.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="WindContPType4bIEC" class="group">
<a href="#WindContPType4bIEC">
<h2 class="concrete">WindContPType4bIEC</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\WindDynamics_WindDynamicsType1or2.png" target="_blanc">WindDynamics </a></p>
<p class="comment">P control model Type 4B.<br/><br/>Reference: IEC Standard 61400-27-1 Section 6.6.5.5.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="WindContPType4bIEC.dpmax">dpmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum wind turbine power ramp rate (<i>dp</i><sub>max</sub>). It is project dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindContPType4bIEC.tpaero">tpaero  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant in aerodynamic power response (<i>T</i><sub>paero</sub>). It is type dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindContPType4bIEC.tpord">tpord  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant in power order lag (<i>T</i><sub>pord</sub>). It is type dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindContPType4bIEC.tufilt">tufilt  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Voltage measurement filter time constant (<i>T</i><sub>ufilt</sub>). It is type dependent parameter.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="WindContQIEC" class="group">
<a href="#WindContQIEC">
<h2 class="concrete">WindContQIEC</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\WindDynamics_WindDynamicsType1or2.png" target="_blanc">WindDynamics </a></p>
<p class="comment">Q control model.<br/><br/>Reference: IEC Standard 61400-27-1 Section 6.6.5.6.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="WindContQIEC.iqh1">iqh1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum reactive current injection during dip (i<sub>qh1</sub>). It is type dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindContQIEC.iqmax">iqmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum reactive current injection (i<sub>qmax</sub>). It is type dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindContQIEC.iqmin">iqmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum reactive current injection (i<sub>qmin</sub>). It is type dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindContQIEC.iqpost">iqpost  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Post fault reactive current injection (<i>i</i><sub>qpost</sub>). It is project dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindContQIEC.kiq">kiq  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Reactive power PI controller integration gain (<i>K</i><sub>I,q</sub>). It is type dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindContQIEC.kiu">kiu  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Voltage PI controller integration gain (<i>K</i><sub>I,u</sub>). It is type dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindContQIEC.kpq">kpq  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Reactive power PI controller proportional gain (<i>K</i><sub>P,q</sub>). It is type dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindContQIEC.kpu">kpu  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Voltage PI controller proportional gain (<i>K</i><sub>P,u</sub>). It is type dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindContQIEC.kqv">kqv  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Voltage scaling factor for LVRT current (<i>K</i><sub>qv</sub>). It is project dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindContQIEC.qmax">qmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum reactive power (q<sub>max</sub>). It is type dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindContQIEC.qmin">qmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum reactive power (q<sub>min</sub>). It is type dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindContQIEC.rdroop">rdroop  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Resistive component of voltage drop impedance (<i>r</i><sub>droop</sub>). It is project dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindContQIEC.tiq">tiq  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant in reactive current lag (T<sub>iq</sub>). It is type dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindContQIEC.tpfilt">tpfilt  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Power measurement filter time constant (<i>T</i><sub>pfilt</sub>). It is type dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindContQIEC.tpost">tpost  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Length of time period where post fault reactive power is injected (<i>T</i><sub>post</sub>). It is project dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindContQIEC.tqord">tqord  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant in reactive power order lag (<i>T</i><sub>qord</sub>). It is type dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindContQIEC.tufilt">tufilt  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Voltage measurement filter time constant (<i>T</i><sub>ufilt</sub>). It is type dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindContQIEC.udb1">udb1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Voltage dead band lower limit (<i>u</i><sub>db1</sub>). It is type dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindContQIEC.udb2">udb2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Voltage dead band upper limit (<i>u</i><sub>db2</sub>). It is type dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindContQIEC.umax">umax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum voltage in voltage PI controller integral term (u<sub>max</sub>). It is type dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindContQIEC.umin">umin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum voltage in voltage PI controller integral term (u<sub>min</sub>). It is type dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindContQIEC.uqdip">uqdip  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Voltage threshold for LVRT detection in q control (<i>u</i><sub>qdip</sub>). It is type dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindContQIEC.uref0">uref0  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">User defined bias in voltage reference (<i>u</i><sub>ref0</sub>), used when <i>M</i><sub>qG</sub> =<i> M</i><sub>G,u</sub>. It is case dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindContQIEC.windLVRTQcontrolModesType">windLVRTQcontrolModesType  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#WindLVRTQcontrolModesKind">WindLVRTQcontrolModesKind</a>
</p>
<td>
<p class="comment">Types of LVRT Q control modes (<i>M</i><sub>qLVRT</sub>). It is project dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindContQIEC.windQcontrolModesType">windQcontrolModesType  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#WindQcontrolModesKind">WindQcontrolModesKind</a>
</p>
<td>
<p class="comment">Types of general wind turbine Q control modes (<i>M</i><sub>qG</sub>).  It is project dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindContQIEC.xdroop">xdroop  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Inductive component of voltage drop impedance (<i>x</i><sub>droop</sub>). It is project dependent parameter.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="WindContRotorRIEC" class="group">
<a href="#WindContRotorRIEC">
<h2 class="concrete">WindContRotorRIEC</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\WindDynamics_WindDynamicsType1or2.png" target="_blanc">WindDynamics </a></p>
<p class="comment">Rotor resistance control model.<br/><br/>Reference: IEC Standard 61400-27-1 Section 6.6.5.2.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="WindContRotorRIEC.kirr">kirr  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Integral gain in rotor resistance PI controller (<i>K</i><sub>Irr</sub>). It is type dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindContRotorRIEC.komegafilt">komegafilt  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Filter gain for generator speed measurement (K<sub>omegafilt</sub>). It is type dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindContRotorRIEC.kpfilt">kpfilt  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Filter gain for power measurement (<i>K</i><sub>pfilt</sub>). It is type dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindContRotorRIEC.kprr">kprr  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Proportional gain in rotor resistance PI controller (<i>K</i><sub>Prr</sub>). It is type dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindContRotorRIEC.rmax">rmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum rotor resistance (<i>r</i><sub>max</sub>). It is type dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindContRotorRIEC.rmin">rmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum rotor resistance (<i>r</i><sub>min</sub>). It is type dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindContRotorRIEC.tomegafilt">tomegafilt  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Filter time constant for generator speed measurement (<i>T</i><sub>omegafilt</sub>). It is type dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindContRotorRIEC.tpfilt">tpfilt  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Filter time constant for power measurement (<i>T</i><sub>pfilt</sub>). It is type dependent parameter.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="WindDynamicsLookupTable" class="group">
<a href="#WindDynamicsLookupTable">
<h2 class="concrete">WindDynamicsLookupTable</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\WindDynamics_WindDynamicsType1or2.png" target="_blanc">WindDynamics </a></p>
<p class="comment">The class models a look up table for the purpose of wind standard models.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="WindDynamicsLookupTable.input">input  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Input value (x) for the lookup table function.</p>
</td>
</tr>
<tr>
<th>
