<p class="attribut" id="WindDynamicsLookupTable.lookupTableFunctionType">lookupTableFunctionType  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#WindLookupTableFunctionKind">WindLookupTableFunctionKind</a>
</p>
<td>
<p class="comment">Type of the lookup table function.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindDynamicsLookupTable.output">output  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Output value (y) for the lookup table function.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindDynamicsLookupTable.sequence">sequence  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Integer">Integer</a>
</p>
<td>
<p class="comment">Sequence numbers of the pairs of the input (x) and the output (y) of the lookup table function.</p>
</td>
</tr>
<tr>
<td class="type">
<p class="type">
<p class="role" id="WindDynamicsLookupTable.WindPlantFreqPcontrolIEC">WindPlantFreqPcontrolIEC</p>
</p>
</td>
<td>
<p class="cardinality">[0..1]</p>
</td>
<td>
<p><a href="#WindPlantFreqPcontrolIEC">WindPlantFreqPcontrolIEC</a></p>
</td>
<td>
<p class="comment">The wind dynamics lookup table associated with this frequency and active power wind plant model.</p>
</td>
</tr>
<tr>
<td class="type">
<p class="type">
<p class="role" id="WindDynamicsLookupTable.WindContRotorRIEC">WindContRotorRIEC</p>
</p>
</td>
<td>
<p class="cardinality">[0..1]</p>
</td>
<td>
<p><a href="#WindContRotorRIEC">WindContRotorRIEC</a></p>
</td>
<td>
<p class="comment">The rotor resistance control model with which this wind dynamics lookup table is associated.</p>
</td>
</tr>
<tr>
<td class="type">
<p class="type">
<p class="role" id="WindDynamicsLookupTable.WindContPType3IEC">WindContPType3IEC</p>
</p>
</td>
<td>
<p class="cardinality">[0..1]</p>
</td>
<td>
<p><a href="#WindContPType3IEC">WindContPType3IEC</a></p>
</td>
<td>
<p class="comment">The wind dynamics lookup table associated with this P control type 3 model.</p>
</td>
</tr>
<tr>
<td class="type">
<p class="type">
<p class="role" id="WindDynamicsLookupTable.WindContCurrLimIEC">WindContCurrLimIEC</p>
</p>
</td>
<td>
<p class="cardinality">[0..1]</p>
</td>
<td>
<p><a href="#WindContCurrLimIEC">WindContCurrLimIEC</a></p>
</td>
<td>
<p class="comment">The wind dynamics lookup table associated with this current control limitation model.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="WindGenTurbineType1IEC" class="group">
<a href="#WindGenTurbineType1IEC">
<h2 class="concrete">WindGenTurbineType1IEC</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\WindDynamics_WindDynamicsType1or2.png" target="_blanc">WindDynamics </a></p>
<p class="comment">Wind turbine IEC Type 1.<br/><br/>Reference: IEC Standard 61400-27-1, section 6.5.2.</p>
<h3>Native Members</h3>
<table>
<tr>
<td class="type">
<p class="type">
<p class="role" id="WindGenTurbineType1IEC.WindAeroConstIEC">WindAeroConstIEC</p>
</p>
</td>
<td>
<p class="cardinality">[1..1]</p>
</td>
<td>
<p><a href="#WindAeroConstIEC">WindAeroConstIEC</a></p>
</td>
<td>
<p class="comment">Wind aerodynamic model associated with this wind turbine type 1 model.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->WindTurbineType1or2IEC->WindTurbineType1or2Dynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="WindTurbineType1or2IEC.WindProtectionIEC">WindProtectionIEC</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#WindProtectionIEC">WindProtectionIEC</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#WindTurbineType1or2IEC">WindTurbineType1or2IEC</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="WindTurbineType1or2IEC.WindMechIEC">WindMechIEC</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#WindMechIEC">WindMechIEC</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#WindTurbineType1or2IEC">WindTurbineType1or2IEC</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="WindTurbineType1or2Dynamics.AsynchronousMachineDynamics">AsynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#AsynchronousMachineDynamics">AsynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#WindTurbineType1or2Dynamics">WindTurbineType1or2Dynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="WindTurbineType1or2Dynamics.RemoteInputSignal">RemoteInputSignal</p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#RemoteInputSignal">RemoteInputSignal</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#WindTurbineType1or2Dynamics">WindTurbineType1or2Dynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="WindGenTurbineType2IEC" class="group">
<a href="#WindGenTurbineType2IEC">
<h2 class="concrete">WindGenTurbineType2IEC</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\WindDynamics_WindDynamicsType1or2.png" target="_blanc">WindDynamics </a></p>
<p class="comment">Wind turbine IEC Type 2.<br/><br/>Reference: IEC Standard 61400-27-1, section 6.5.3.</p>
<h3>Native Members</h3>
<table>
<tr>
<td class="type">
<p class="type">
<p class="role" id="WindGenTurbineType2IEC.WindPitchContEmulIEC">WindPitchContEmulIEC</p>
</p>
</td>
<td>
<p class="cardinality">[1..1]</p>
</td>
<td>
<p><a href="#WindPitchContEmulIEC">WindPitchContEmulIEC</a></p>
</td>
<td>
<p class="comment">Pitch control emulator model associated with this wind turbine type 2 model.</p>
</td>
</tr>
<tr>
<td class="type">
<p class="type">
<p class="role" id="WindGenTurbineType2IEC.WindContRotorRIEC">WindContRotorRIEC</p>
</p>
</td>
<td>
<p class="cardinality">[1..1]</p>
</td>
<td>
<p><a href="#WindContRotorRIEC">WindContRotorRIEC</a></p>
</td>
<td>
<p class="comment">Wind control rotor resistance model associated with wind turbine type 2 model.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->WindTurbineType1or2IEC->WindTurbineType1or2Dynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="WindTurbineType1or2IEC.WindProtectionIEC">WindProtectionIEC</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#WindProtectionIEC">WindProtectionIEC</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#WindTurbineType1or2IEC">WindTurbineType1or2IEC</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="WindTurbineType1or2IEC.WindMechIEC">WindMechIEC</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#WindMechIEC">WindMechIEC</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#WindTurbineType1or2IEC">WindTurbineType1or2IEC</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="WindTurbineType1or2Dynamics.AsynchronousMachineDynamics">AsynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#AsynchronousMachineDynamics">AsynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#WindTurbineType1or2Dynamics">WindTurbineType1or2Dynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="WindTurbineType1or2Dynamics.RemoteInputSignal">RemoteInputSignal</p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#RemoteInputSignal">RemoteInputSignal</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#WindTurbineType1or2Dynamics">WindTurbineType1or2Dynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="WindGenTurbineType3aIEC" class="group">
<a href="#WindGenTurbineType3aIEC">
<h2 class="concrete">WindGenTurbineType3aIEC</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\WindDynamics_WindDynamicsType1or2.png" target="_blanc">WindDynamics </a></p>
<p class="comment">IEC Type 3A generator set model.<br/><br/>Reference: IEC Standard 61400-27-1 Section 6.6.3.2.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="WindGenTurbineType3aIEC.kpc">kpc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Current PI controller proportional gain (K<sub>Pc</sub>). It is type dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindGenTurbineType3aIEC.tic">tic  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Current PI controller integration time constant (T<sub>Ic</sub>). It is type dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindGenTurbineType3aIEC.xs">xs  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Electromagnetic transient reactance (x<sub>S</sub>). It is type dependent parameter.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->WindGenTurbineType3IEC->WindTurbineType3or4IEC->WindTurbineType3or4Dynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">dipmax </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#WindGenTurbineType3IEC">WindGenTurbineType3IEC</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">diqmax </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#WindGenTurbineType3IEC">WindGenTurbineType3IEC</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="WindGenTurbineType3IEC.WindMechIEC">WindMechIEC</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#WindMechIEC">WindMechIEC</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#WindGenTurbineType3IEC">WindGenTurbineType3IEC</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="WindGenTurbineType3IEC.WindContPitchAngleIEC">WindContPitchAngleIEC</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#WindContPitchAngleIEC">WindContPitchAngleIEC</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#WindGenTurbineType3IEC">WindGenTurbineType3IEC</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="WindGenTurbineType3IEC.WindContPType3IEC">WindContPType3IEC</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#WindContPType3IEC">WindContPType3IEC</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#WindGenTurbineType3IEC">WindGenTurbineType3IEC</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="WindGenTurbineType3IEC.WindAeroLinearIEC">WindAeroLinearIEC</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#WindAeroLinearIEC">WindAeroLinearIEC</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#WindGenTurbineType3IEC">WindGenTurbineType3IEC</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="WindTurbineType3or4IEC.WindProtectionIEC">WindProtectionIEC</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#WindProtectionIEC">WindProtectionIEC</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#WindTurbineType3or4IEC">WindTurbineType3or4IEC</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="WindTurbineType3or4IEC.WIndContQIEC">WIndContQIEC</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#WindContQIEC">WindContQIEC</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#WindTurbineType3or4IEC">WindTurbineType3or4IEC</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="WindTurbineType3or4IEC.WindContCurrLimIEC">WindContCurrLimIEC</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#WindContCurrLimIEC">WindContCurrLimIEC</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#WindTurbineType3or4IEC">WindTurbineType3or4IEC</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="WindTurbineType3or4Dynamics.WindPlantDynamics">WindPlantDynamics</p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#WindPlantDynamics">WindPlantDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#WindTurbineType3or4Dynamics">WindTurbineType3or4Dynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="WindTurbineType3or4Dynamics.RemoteInputSignal">RemoteInputSignal</p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#RemoteInputSignal">RemoteInputSignal</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#WindTurbineType3or4Dynamics">WindTurbineType3or4Dynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="WindTurbineType3or4Dynamics.EnergySource">EnergySource</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#EnergySource">EnergySource</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#WindTurbineType3or4Dynamics">WindTurbineType3or4Dynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="WindGenTurbineType3bIEC" class="group">
<a href="#WindGenTurbineType3bIEC">
<h2 class="concrete">WindGenTurbineType3bIEC</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\WindDynamics_WindDynamicsType1or2.png" target="_blanc">WindDynamics </a></p>
<p class="comment">IEC Type 3B generator set model.<br/><br/>Reference: IEC Standard 61400-27-1 Section 6.6.3.3.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="WindGenTurbineType3bIEC.fducw">fducw  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Crowbar duration versus voltage variation look-up table (f<sub>duCW</sub>()). It is case dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindGenTurbineType3bIEC.mwtcwp">mwtcwp  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">Crowbar control mode (<i>M</i><sub>WTcwp</sub>). <br/><ul>	<li>true = 1 in the model</li>	<li>false = 0 in the model.</li></ul>The parameter is case dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindGenTurbineType3bIEC.tg">tg  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Current generation Time constant (<i>T</i><sub>g</sub>). It is type dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindGenTurbineType3bIEC.two">two  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant for crowbar washout filter (<i>T</i><sub>wo</sub>). It is case dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindGenTurbineType3bIEC.xs">xs  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Electromagnetic transient reactance (x<sub>S</sub>). It is type dependent parameter.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->WindGenTurbineType3IEC->WindTurbineType3or4IEC->WindTurbineType3or4Dynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">dipmax </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#WindGenTurbineType3IEC">WindGenTurbineType3IEC</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">diqmax </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#WindGenTurbineType3IEC">WindGenTurbineType3IEC</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="WindGenTurbineType3IEC.WindMechIEC">WindMechIEC</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#WindMechIEC">WindMechIEC</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#WindGenTurbineType3IEC">WindGenTurbineType3IEC</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="WindGenTurbineType3IEC.WindContPitchAngleIEC">WindContPitchAngleIEC</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#WindContPitchAngleIEC">WindContPitchAngleIEC</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#WindGenTurbineType3IEC">WindGenTurbineType3IEC</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="WindGenTurbineType3IEC.WindContPType3IEC">WindContPType3IEC</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#WindContPType3IEC">WindContPType3IEC</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#WindGenTurbineType3IEC">WindGenTurbineType3IEC</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="WindGenTurbineType3IEC.WindAeroLinearIEC">WindAeroLinearIEC</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#WindAeroLinearIEC">WindAeroLinearIEC</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#WindGenTurbineType3IEC">WindGenTurbineType3IEC</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="WindTurbineType3or4IEC.WindProtectionIEC">WindProtectionIEC</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#WindProtectionIEC">WindProtectionIEC</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#WindTurbineType3or4IEC">WindTurbineType3or4IEC</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="WindTurbineType3or4IEC.WIndContQIEC">WIndContQIEC</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#WindContQIEC">WindContQIEC</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#WindTurbineType3or4IEC">WindTurbineType3or4IEC</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="WindTurbineType3or4IEC.WindContCurrLimIEC">WindContCurrLimIEC</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#WindContCurrLimIEC">WindContCurrLimIEC</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#WindTurbineType3or4IEC">WindTurbineType3or4IEC</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="WindTurbineType3or4Dynamics.WindPlantDynamics">WindPlantDynamics</p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#WindPlantDynamics">WindPlantDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#WindTurbineType3or4Dynamics">WindTurbineType3or4Dynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="WindTurbineType3or4Dynamics.RemoteInputSignal">RemoteInputSignal</p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#RemoteInputSignal">RemoteInputSignal</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#WindTurbineType3or4Dynamics">WindTurbineType3or4Dynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="WindTurbineType3or4Dynamics.EnergySource">EnergySource</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#EnergySource">EnergySource</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#WindTurbineType3or4Dynamics">WindTurbineType3or4Dynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="WindMechIEC" class="group">
<a href="#WindMechIEC">
<h2 class="concrete">WindMechIEC</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\WindDynamics_WindDynamicsType1or2.png" target="_blanc">WindDynamics </a></p>
<p class="comment">Two mass model.<br/><br/>Reference: IEC Standard 61400-27-1 Section 6.6.2.1.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="WindMechIEC.cdrt">cdrt  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Drive train damping (<i>c</i><i><sub>drt</sub></i><i>)</i>. It is type dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindMechIEC.hgen">hgen  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Inertia constant of generator (<i>H</i><sub>gen</sub>). It is type dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindMechIEC.hwtr">hwtr  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Inertia constant of wind turbine rotor (<i>H</i><sub>WTR</sub>). It is type dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindMechIEC.kdrt">kdrt  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Drive train stiffness (<i>k</i><i><sub>drt</sub></i>). It is type dependent parameter.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="WindPitchContEmulIEC" class="group">
<a href="#WindPitchContEmulIEC">
<h2 class="concrete">WindPitchContEmulIEC</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\WindDynamics_WindDynamicsType1or2.png" target="_blanc">WindDynamics </a></p>
<p class="comment">Pitch control emulator model.<br/><br/>Reference: IEC Standard 61400-27-1 Section 6.6.5.1.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="WindPitchContEmulIEC.kdroop">kdroop  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Power error gain (<i>K</i><sub>droop</sub>). It is case dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindPitchContEmulIEC.kipce">kipce  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Pitch control emulator integral constant (<i>K</i><sub>I,pce</sub>). It is type dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindPitchContEmulIEC.komegaaero">komegaaero  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Aerodynamic power change vs. omega<sub>WTR </sub>change (<i>K</i><sub>omegaaero</sub>). It is case dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindPitchContEmulIEC.kppce">kppce  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Pitch control emulator proportional constant (<i>K</i><sub>P,pce</sub>). It is type dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindPitchContEmulIEC.omegaref">omegaref  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Rotor speed in initial steady state (omega<sub>ref</sub>). It is case dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindPitchContEmulIEC.pimax">pimax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum steady state power (<i>p</i><sub>imax</sub>). It is case dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindPitchContEmulIEC.pimin">pimin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum steady state power (<i>p</i><sub>imin</sub>). It is case dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindPitchContEmulIEC.t1">t1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">First time constant in pitch control lag (<i>T</i><sub>1</sub>). It is type dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindPitchContEmulIEC.t2">t2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Second time constant in pitch control lag (<i>T</i><sub>2</sub>). It is type dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindPitchContEmulIEC.tpe">tpe  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant in generator air gap power lag (<i>T</i><sub>pe</sub>). It is type dependent parameter.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="WindPlantFreqPcontrolIEC" class="group">
<a href="#WindPlantFreqPcontrolIEC">
<h2 class="concrete">WindPlantFreqPcontrolIEC</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\WindDynamics_WindDynamicsType1or2.png" target="_blanc">WindDynamics </a></p>
<p class="comment">Frequency and active power controller model.<br/><br/>Reference: IEC Standard 61400-27-1 Annex E.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="WindPlantFreqPcontrolIEC.dprefmax">dprefmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum ramp rate of <i>p</i><sub>WTref</sub> request from the plant controller to the wind turbines (<i>dp</i><sub>refmax</sub>). It is project dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindPlantFreqPcontrolIEC.dprefmin">dprefmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum (negative) ramp rate of <i>p</i><sub>WTref</sub> request from the plant controller to the wind turbines (<i>dp</i><sub>refmin</sub>). It is project dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindPlantFreqPcontrolIEC.kiwpp">kiwpp  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Plant P controller integral gain (<i>K</i><sub>IWPp</sub>). It is type dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindPlantFreqPcontrolIEC.kpwpp">kpwpp  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Plant P controller proportional gain (<i>K</i><sub>PWPp</sub>). It is type dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindPlantFreqPcontrolIEC.prefmax">prefmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum <i>p</i><sub>WTref</sub> request from the plant controller to the wind turbines (<i>p</i><sub>refmax</sub>). It is type dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindPlantFreqPcontrolIEC.prefmin">prefmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum <i>p</i><sub>WTref</sub> request from the plant controller to the wind turbines (<i>p</i><sub>refmin</sub>). It is type dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindPlantFreqPcontrolIEC.tpft">tpft  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Lead time constant in reference value transfer function (<i>T</i><sub>pft</sub>). It is type dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindPlantFreqPcontrolIEC.tpfv">tpfv  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Lag time constant in reference value transfer function (<i>T</i><sub>pfv</sub>). It is type dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindPlantFreqPcontrolIEC.twpffilt">twpffilt  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Filter time constant for frequency measurement (<i>T</i><sub>WPffilt</sub>). It is type dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindPlantFreqPcontrolIEC.twppfilt">twppfilt  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Filter time constant for active power measurement (<i>T</i><sub>WPpfilt</sub>). It is type dependent parameter.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="WindPlantIEC" class="group">
<a href="#WindPlantIEC">
<h2 class="concrete">WindPlantIEC</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\WindDynamics_WindDynamicsType1or2.png" target="_blanc">WindDynamics </a></p>
<p class="comment">Simplified IEC type plant level model. <br/><br/>Reference: IEC 61400-27-1, AnnexE.</p>
<h3>Native Members</h3>
<table>
<tr>
<td class="type">
<p class="type">
<p class="role" id="WindPlantIEC.WindPlantReactiveControlIEC">WindPlantReactiveControlIEC</p>
</p>
</td>
<td>
<p class="cardinality">[1..1]</p>
</td>
<td>
<p><a href="#WindPlantReactiveControlIEC">WindPlantReactiveControlIEC</a></p>
</td>
<td>
<p class="comment">Wind plant reactive control model associated with this wind plant.</p>
</td>
</tr>
<tr>
<td class="type">
<p class="type">
<p class="role" id="WindPlantIEC.WindPlantFreqPcontrolIEC">WindPlantFreqPcontrolIEC</p>
</p>
</td>
<td>
<p class="cardinality">[1..1]</p>
</td>
<td>
<p><a href="#WindPlantFreqPcontrolIEC">WindPlantFreqPcontrolIEC</a></p>
</td>
<td>
<p class="comment">Wind plant frequency and active power control model associated with this wind plant.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->WindPlantDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="WindPlantDynamics.RemoteInputSignal">RemoteInputSignal</p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#RemoteInputSignal">RemoteInputSignal</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#WindPlantDynamics">WindPlantDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="WindPlantReactiveControlIEC" class="group">
<a href="#WindPlantReactiveControlIEC">
<h2 class="concrete">WindPlantReactiveControlIEC</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\WindDynamics_WindDynamicsType1or2.png" target="_blanc">WindDynamics </a></p>
<p class="comment">Simplified plant voltage and reactive power control model for use with type 3 and type 4 wind turbine models.<br/><br/>Reference: IEC Standard 61400-27-1 Annex E.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="WindPlantReactiveControlIEC.kiwpx">kiwpx  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Plant Q controller integral gain (<i>K</i><sub>IWPx</sub>). It is type dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindPlantReactiveControlIEC.kpwpx">kpwpx  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Plant Q controller proportional gain (<i>K</i><sub>PWPx</sub>). It is type dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindPlantReactiveControlIEC.kwpqu">kwpqu  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Plant voltage control droop (<i>K</i><sub>WPqu</sub>). It is project dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindPlantReactiveControlIEC.mwppf">mwppf  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">Power factor control modes selector (<i>M</i><sub>WPpf</sub>). Used only if mwpu is set to false.<br/>true = 1: power factor control<br/>false = 0: reactive power control.<br/>It is project dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindPlantReactiveControlIEC.mwpu">mwpu  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">Reactive power control modes selector (<i>M</i><sub>WPu</sub>).<br/>true = 1: voltage control<br/>false = 0: reactive power control.<br/>It is project dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindPlantReactiveControlIEC.twppfilt">twppfilt  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Filter time constant for active power measurement (<i>T</i><sub>WPpfilt</sub>). It is type dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindPlantReactiveControlIEC.twpqfilt">twpqfilt  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Filter time constant for reactive power measurement (<i>T</i><sub>WPqfilt</sub>). It is type dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindPlantReactiveControlIEC.twpufilt">twpufilt  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Filter time constant for voltage measurement (<i>T</i><sub>WPufilt</sub>). It is type dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindPlantReactiveControlIEC.txft">txft  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Lead time constant in reference value transfer function (<i>T</i><sub>xft</sub>). It is type dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindPlantReactiveControlIEC.txfv">txfv  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Lag time constant in reference value transfer function (<i>T</i><sub>xfv</sub>). It is type dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindPlantReactiveControlIEC.uwpqdip">uwpqdip  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Voltage threshold for LVRT detection in q control (<i>u</i><sub>WPqdip</sub>). It is type dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindPlantReactiveControlIEC.xrefmax">xrefmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum <i>x</i><sub>WTref</sub> (<i>q</i><sub>WTref</sub> or delta <i>u</i><sub>WTref</sub>) request from the plant controller (<i>x</i><sub>refmax</sub>). It is project dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindPlantReactiveControlIEC.xrefmin">xrefmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum <i>x</i><sub>WTref</sub> (<i>q</i><sub>WTref</sub> or delta<i>u</i><sub>WTref</sub>) request from the plant controller (<i>x</i><sub>refmin</sub>). It is project dependent parameter.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="WindPlantUserDefined" class="group">
<a href="#WindPlantUserDefined">
<h2 class="concrete">WindPlantUserDefined</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\UserDefinedModels_ProprietaryUserDefinedModels.png" target="_blanc">UserDefinedModels </a></p>
<p class="comment">Wind plant function block whose dynamic behaviour is described by <font color="#0f0f0f">a user-defined model.</font></p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="WindPlantUserDefined.proprietary">proprietary  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">Behaviour is based on proprietary model as opposed to detailed model.<br/>true = user-defined model is proprietary with behaviour mutually understood by sending and receiving applications and parameters passed as general attributes<br/>false = user-defined model is explicitly defined in terms of control blocks and their input and output signals.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->WindPlantDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="WindPlantDynamics.RemoteInputSignal">RemoteInputSignal</p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#RemoteInputSignal">RemoteInputSignal</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#WindPlantDynamics">WindPlantDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="WindProtectionIEC" class="group">
<a href="#WindProtectionIEC">
<h2 class="concrete">WindProtectionIEC</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\WindDynamics_WindDynamicsType1or2.png" target="_blanc">WindDynamics </a></p>
<p class="comment">The grid protection model includes protection against over and under voltage, and against over and under frequency.<br/><br/>Reference: IEC Standard 614000-27-1 Section 6.6.6.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="WindProtectionIEC.fover">fover  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Set of wind turbine over frequency protection levels (<i>f</i><i><sub>over</sub></i>). It is project dependent parameter. </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindProtectionIEC.funder">funder  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Set of wind turbine under frequency protection levels (<i>f</i><i><sub>under</sub></i>). It is project dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindProtectionIEC.tfover">tfover  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Set of corresponding wind turbine over frequency protection disconnection times (<i>T</i><i><sub>fover</sub></i>). It is project dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindProtectionIEC.tfunder">tfunder  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Set of corresponding wind turbine under frequency protection disconnection times (<i>T</i><i><sub>funder</sub></i>). It is project dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindProtectionIEC.tuover">tuover  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Set of corresponding wind turbine over voltage protection disconnection times (<i>T</i><i><sub>uover</sub></i>). It is project dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindProtectionIEC.tuunder">tuunder  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Set of corresponding wind turbine under voltage protection disconnection times (<i>T</i><i><sub>uunder</sub></i>). It is project dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindProtectionIEC.uover">uover  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Set of wind turbine over voltage protection levels (<i>u</i><i><sub>over</sub></i>). It is project dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindProtectionIEC.uunder">uunder  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Set of wind turbine under voltage protection levels (<i>u</i><i><sub>under</sub></i>). It is project dependent parameter.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="WindTurbineType4aIEC" class="group">
<a href="#WindTurbineType4aIEC">
<h2 class="concrete">WindTurbineType4aIEC</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\WindDynamics_WindDynamicsType1or2.png" target="_blanc">WindDynamics </a></p>
<p class="comment">Wind turbine IEC Type 4A.<br/><br/>Reference: IEC Standard 61400-27-1, section 6.5.5.2.</p>
<h3>Native Members</h3>
<table>
<tr>
<td class="type">
<p class="type">
<p class="role" id="WindTurbineType4aIEC.WindContPType4aIEC">WindContPType4aIEC</p>
</p>
</td>
<td>
<p class="cardinality">[1..1]</p>
</td>
<td>
<p><a href="#WindContPType4aIEC">WindContPType4aIEC</a></p>
</td>
<td>
<p class="comment">Wind control P type 4A model associated with this wind turbine type 4A model.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->WindGenType4IEC->WindTurbineType3or4IEC->WindTurbineType3or4Dynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">dipmax </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#WindGenType4IEC">WindGenType4IEC</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">diqmax </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#WindGenType4IEC">WindGenType4IEC</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">diqmin </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#WindGenType4IEC">WindGenType4IEC</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">tg </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#WindGenType4IEC">WindGenType4IEC</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="WindTurbineType3or4IEC.WindProtectionIEC">WindProtectionIEC</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#WindProtectionIEC">WindProtectionIEC</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#WindTurbineType3or4IEC">WindTurbineType3or4IEC</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="WindTurbineType3or4IEC.WIndContQIEC">WIndContQIEC</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#WindContQIEC">WindContQIEC</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#WindTurbineType3or4IEC">WindTurbineType3or4IEC</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="WindTurbineType3or4IEC.WindContCurrLimIEC">WindContCurrLimIEC</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#WindContCurrLimIEC">WindContCurrLimIEC</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#WindTurbineType3or4IEC">WindTurbineType3or4IEC</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="WindTurbineType3or4Dynamics.WindPlantDynamics">WindPlantDynamics</p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#WindPlantDynamics">WindPlantDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#WindTurbineType3or4Dynamics">WindTurbineType3or4Dynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="WindTurbineType3or4Dynamics.RemoteInputSignal">RemoteInputSignal</p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#RemoteInputSignal">RemoteInputSignal</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#WindTurbineType3or4Dynamics">WindTurbineType3or4Dynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="WindTurbineType3or4Dynamics.EnergySource">EnergySource</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#EnergySource">EnergySource</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#WindTurbineType3or4Dynamics">WindTurbineType3or4Dynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="WindTurbineType4bIEC" class="group">
<a href="#WindTurbineType4bIEC">
<h2 class="concrete">WindTurbineType4bIEC</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\WindDynamics_WindDynamicsType1or2.png" target="_blanc">WindDynamics </a></p>
<p class="comment">Wind turbine IEC Type 4A.<br/><br/>Reference: IEC Standard 61400-27-1, section 6.5.5.3.</p>
<h3>Native Members</h3>
<table>
<tr>
<td class="type">
<p class="type">
<p class="role" id="WindTurbineType4bIEC.WindMechIEC">WindMechIEC</p>
</p>
</td>
<td>
<p class="cardinality">[1..1]</p>
</td>
<td>
<p><a href="#WindMechIEC">WindMechIEC</a></p>
</td>
<td>
<p class="comment">Wind mechanical model associated with this wind turbine Type 4B model.</p>
</td>
</tr>
<tr>
<td class="type">
<p class="type">
<p class="role" id="WindTurbineType4bIEC.WindContPType4bIEC">WindContPType4bIEC</p>
</p>
</td>
<td>
<p class="cardinality">[1..1]</p>
</td>
<td>
<p><a href="#WindContPType4bIEC">WindContPType4bIEC</a></p>
</td>
<td>
<p class="comment">Wind control P type 4B model associated with this wind turbine type 4B model.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->WindGenType4IEC->WindTurbineType3or4IEC->WindTurbineType3or4Dynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">dipmax </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#WindGenType4IEC">WindGenType4IEC</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">diqmax </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#WindGenType4IEC">WindGenType4IEC</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">diqmin </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#WindGenType4IEC">WindGenType4IEC</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">tg </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#WindGenType4IEC">WindGenType4IEC</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="WindTurbineType3or4IEC.WindProtectionIEC">WindProtectionIEC</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#WindProtectionIEC">WindProtectionIEC</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#WindTurbineType3or4IEC">WindTurbineType3or4IEC</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="WindTurbineType3or4IEC.WIndContQIEC">WIndContQIEC</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#WindContQIEC">WindContQIEC</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#WindTurbineType3or4IEC">WindTurbineType3or4IEC</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="WindTurbineType3or4IEC.WindContCurrLimIEC">WindContCurrLimIEC</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#WindContCurrLimIEC">WindContCurrLimIEC</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#WindTurbineType3or4IEC">WindTurbineType3or4IEC</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="WindTurbineType3or4Dynamics.WindPlantDynamics">WindPlantDynamics</p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#WindPlantDynamics">WindPlantDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#WindTurbineType3or4Dynamics">WindTurbineType3or4Dynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="WindTurbineType3or4Dynamics.RemoteInputSignal">RemoteInputSignal</p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#RemoteInputSignal">RemoteInputSignal</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#WindTurbineType3or4Dynamics">WindTurbineType3or4Dynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="WindTurbineType3or4Dynamics.EnergySource">EnergySource</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#EnergySource">EnergySource</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#WindTurbineType3or4Dynamics">WindTurbineType3or4Dynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="WindType1or2UserDefined" class="group">
<a href="#WindType1or2UserDefined">
<h2 class="concrete">WindType1or2UserDefined</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\UserDefinedModels_ProprietaryUserDefinedModels.png" target="_blanc">UserDefinedModels </a></p>
<p class="comment">Wind Type 1 or Type 2 function block whose dynamic behaviour is described by <font color="#0f0f0f">a user-defined model.</font></p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="WindType1or2UserDefined.proprietary">proprietary  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">Behaviour is based on proprietary model as opposed to detailed model.<br/>true = user-defined model is proprietary with behaviour mutually understood by sending and receiving applications and parameters passed as general attributes<br/>false = user-defined model is explicitly defined in terms of control blocks and their input and output signals.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->WindTurbineType1or2Dynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="WindTurbineType1or2Dynamics.AsynchronousMachineDynamics">AsynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#AsynchronousMachineDynamics">AsynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#WindTurbineType1or2Dynamics">WindTurbineType1or2Dynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="WindTurbineType1or2Dynamics.RemoteInputSignal">RemoteInputSignal</p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#RemoteInputSignal">RemoteInputSignal</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#WindTurbineType1or2Dynamics">WindTurbineType1or2Dynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="WindType3or4UserDefined" class="group">
<a href="#WindType3or4UserDefined">
<h2 class="concrete">WindType3or4UserDefined</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\UserDefinedModels_ProprietaryUserDefinedModels.png" target="_blanc">UserDefinedModels </a></p>
<p class="comment">Wind Type 3 or Type 4 function block whose dynamic behaviour is described by <font color="#0f0f0f">a user-defined model.</font></p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="WindType3or4UserDefined.proprietary">proprietary  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">Behaviour is based on proprietary model as opposed to detailed model.<br/>true = user-defined model is proprietary with behaviour mutually understood by sending and receiving applications and parameters passed as general attributes<br/>false = user-defined model is explicitly defined in terms of control blocks and their input and output signals.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->WindTurbineType3or4Dynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="WindTurbineType3or4Dynamics.WindPlantDynamics">WindPlantDynamics</p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#WindPlantDynamics">WindPlantDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#WindTurbineType3or4Dynamics">WindTurbineType3or4Dynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="WindTurbineType3or4Dynamics.RemoteInputSignal">RemoteInputSignal</p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#RemoteInputSignal">RemoteInputSignal</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#WindTurbineType3or4Dynamics">WindTurbineType3or4Dynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="WindTurbineType3or4Dynamics.EnergySource">EnergySource</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#EnergySource">EnergySource</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#WindTurbineType3or4Dynamics">WindTurbineType3or4Dynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<h1>Abstract Classes</h1>
<div id="EnergyConsumer" class="group">
<a href="#EnergyConsumer">
<h2 class="abstract">EnergyConsumer (Description) </h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\Wires_Wires.png" target="_blanc">Wires </a></p>
<p class="comment">Generic user of energy - a  point of consumption on the power system model.</p>
<h3>Native Members</h3>
<table>
<tr>
<td class="type">
<p class="type">
<p class="role" id="EnergyConsumer.LoadDynamics">LoadDynamics (Description) </p>
</p>
</td>
<td>
<p class="cardinality">[0..1]</p>
</td>
<td>
<p><a href="#LoadDynamics">LoadDynamics</a></p>
</td>
<td>
<p class="comment">Load dynamics model used to describe dynamic behavior of this energy consumer.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->ConductingEquipment->Equipment->PowerSystemResource->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="DynamicsVersion" class="group">
<a href="#DynamicsVersion">
<h2 class="abstract">DynamicsVersion (Entsoe) </h2>
</a>
<p class="comment">Version details.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="DynamicsVersion.baseUML">baseUML  (Entsoe)  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
<td>
 ConstantValue= iec61970cim16v28_iec61968cim12v08_iec62325cim03v01a <br/>
<p class="comment">Base UML provided by CIM model manager.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="DynamicsVersion.baseURI">baseURI  (Entsoe)  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
<td>
 ConstantValue= <a href="http://iec.ch/TC57/2013/61970-457/Dynamics/3"><font color="#0000ff"><u>http://iec.ch/TC57/2013/61970-457/Dynamics/3</u></font></a> <br/>
<p class="comment">Profile URI used in the Model Exchange header and defined in IEC standards.  It uniquely identifies the Profile and its version. It is given for information only and to identify the closest IEC profile to which this CGMES profile is based on.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="DynamicsVersion.date">date  (Entsoe)  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Date">Date</a>
</p>
<td>
 ConstantValue= 2014-08-07 <br/>
<p class="comment">Profile creation date
<br/>Form is YYYY-MM-DD for example for January 5, 2009 it is 2009-01-05.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="DynamicsVersion.differenceModelURI">differenceModelURI  (Entsoe)  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
<td>
 ConstantValue= <a href="http://iec.ch/TC57/61970-552/DifferenceModel/1#"><font color="#0000ff"><u>http://iec.ch/TC57/61970-552/DifferenceModel/1#</u></font></a> <br/>
<p class="comment">Difference model URI defined by IEC 61970-552. </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="DynamicsVersion.entsoeUML">entsoeUML  (Entsoe)  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
<td>
 ConstantValue= entsoe_v2.4.15 <br/>
<p class="comment">UML provided by ENTSO-E.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="DynamicsVersion.entsoeURI">entsoeURI  (Entsoe)  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
<td>
 ConstantValue= <a href="http://entsoe.eu/CIM/Dynamics/3/1"><font color="#0000ff"><u>http://entsoe.eu/CIM/Dynamics/3/1</u></font></a> <br/>
<p class="comment">Profile URI defined by ENTSO-E and used in the Model Exchange header.  It uniquely identifies the Profile and its version. The last two elements in the URI (http://entsoe.eu/CIM/Dynamics/yy/zzz) indicate major and minor versions where: 
<br/>- yy - indicates a major version;
<br/>- zzz - indicates a minor version. </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="DynamicsVersion.modelDescriptionURI">modelDescriptionURI  (Entsoe)  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
<td>
 ConstantValue= <a href="http://iec.ch/TC57/61970-552/ModelDescription/1#"><font color="#0000ff"><u>http://iec.ch/TC57/61970-552/ModelDescription/1#</u></font></a> <br/>
<p class="comment">Model Description URI defined by IEC 61970-552. </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="DynamicsVersion.namespaceRDF">namespaceRDF  (Entsoe)  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
<td>
 ConstantValue= <a href="http://www.w3.org/1999/02/22-rdf-syntax-ns#"><font color="#0000ff"><u>http://www.w3.org/1999/02/22-rdf-syntax-ns#</u></font></a> <br/>
<p class="comment">RDF namespace. </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="DynamicsVersion.namespaceUML">namespaceUML  (Entsoe)  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
<td>
 ConstantValue= <a href="http://iec.ch/TC57/2013/CIM-schema-cim16#"><font color="#0000ff"><u>http://iec.ch/TC57/2013/CIM-schema-cim16#</u></font></a> <br/>
<p class="comment">CIM UML namespace. </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="DynamicsVersion.shortName">shortName  (Entsoe)  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
<td>
 ConstantValue= DY <br/>
<p class="comment">The short name of the profile used in profile documentation.</p>
</td>
</tr>
</table>
</div>
<div id="ACDCTerminal" class="group">
<a href="#ACDCTerminal">
<h2 class="abstract">ACDCTerminal</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\Core_Core.png" target="_blanc">Core </a></p>
<p class="comment">An electrical connection point (AC or DC) to a piece of conducting equipment. Terminals are connected at physical connection points called connectivity nodes.</p>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="AsynchronousMachine" class="group">
<a href="#AsynchronousMachine">
<h2 class="abstract">AsynchronousMachine</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\Wires_Wires.png" target="_blanc">Wires </a></p>
<p class="comment">A rotating machine whose shaft rotates asynchronously with the electrical field.  Also known as an induction machine with no external connection to the rotor windings, e.g squirrel-cage induction machine.</p>
<h3>Native Members</h3>
<table>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->RotatingMachine->RegulatingCondEq->ConductingEquipment->Equipment->PowerSystemResource->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="AsynchronousMachineDynamics" class="group">
<a href="#AsynchronousMachineDynamics">
<h2 class="abstract">AsynchronousMachineDynamics</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\AsynchronousMachineDynamics_AsynchronousGeneratorInterconnectionAndVariables.png" target="_blanc">AsynchronousMachineDynamics </a></p>
<p class="comment">Asynchronous machine whose behaviour is described by reference to a standard model expressed in either time constant reactance form or equivalent circuit form <font color="#0f0f0f">or by definition of a user-defined model.</font>
<br/>
<br/><b>Parameter Notes:</b>
<br/><ol>
<br/>	<li>Asynchronous machine parameters such as <b>Xl, Xs</b> etc. are actually used as inductances (L) in the model, but are commonly referred to as reactances since, at nominal frequency, the per unit values are the same. However, some references use the symbol L instead of X. </li>
</ol></p>
<h3>Native Members</h3>
<table>
<tr>
<td class="type">
<p class="type">
<p class="role" id="AsynchronousMachineDynamics.AsynchronousMachine">AsynchronousMachine</p>
</p>
</td>
<td>
<p class="cardinality">[1..1]</p>
</td>
<td>
<p><a href="#AsynchronousMachine">AsynchronousMachine</a></p>
</td>
<td>
<p class="comment">Asynchronous machine to which this asynchronous machine dynamics model applies.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->RotatingMachineDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">damping </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#RotatingMachineDynamics">RotatingMachineDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">inertia </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#RotatingMachineDynamics">RotatingMachineDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">saturationFactor </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#RotatingMachineDynamics">RotatingMachineDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">saturationFactor120 </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#RotatingMachineDynamics">RotatingMachineDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">statorLeakageReactance </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#RotatingMachineDynamics">RotatingMachineDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">statorResistance </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#RotatingMachineDynamics">RotatingMachineDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="ConductingEquipment" class="group">
<a href="#ConductingEquipment">
<h2 class="abstract">ConductingEquipment</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\Core_Core.png" target="_blanc">Core </a></p>
<p class="comment">The parts of the AC power system that are designed to carry current or that are conductively connected through terminals.</p>
<h3>Native Members</h3>
<table>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->Equipment->PowerSystemResource->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="DiscontinuousExcitationControlDynamics" class="group">
<a href="#DiscontinuousExcitationControlDynamics">
<h2 class="abstract">DiscontinuousExcitationControlDynamics</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\DiscontinuousExcitationControlDynamics_DiscontinuousExcitationControlDynamics.png" target="_blanc">DiscontinuousExcitationControlDynamics </a></p>
<p class="comment">Discontinuous excitation control function block whose behaviour is described by reference to a standard model <font color="#0f0f0f">or by definition of a user-defined model</font>.</p>
<h3>Native Members</h3>
<table>
<tr>
<td class="type">
<p class="type">
<p class="role" id="DiscontinuousExcitationControlDynamics.ExcitationSystemDynamics">ExcitationSystemDynamics</p>
</p>
</td>
<td>
<p class="cardinality">[1..1]</p>
</td>
<td>
<p><a href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a></p>
</td>
<td>
<p class="comment">Excitation system model with which this discontinuous excitation control model is associated.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="DynamicsFunctionBlock" class="group">
<a href="#DynamicsFunctionBlock">
<h2 class="abstract">DynamicsFunctionBlock</h2>
</a>
<p class="comment">Abstract parent class for all Dynamics function blocks.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="DynamicsFunctionBlock.enabled">enabled  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">Function block used indicator.
<br/>true = use of function block is enabled
<br/>false = use of function block is disabled.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="EnergySource" class="group">
<a href="#EnergySource">
<h2 class="abstract">EnergySource</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\Wires_Wires.png" target="_blanc">Wires </a></p>
<p class="comment">A generic equivalent for an energy supplier on a transmission or distribution voltage level.</p>
<h3>Native Members</h3>
<table>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->ConductingEquipment->Equipment->PowerSystemResource->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="Equipment" class="group">
<a href="#Equipment">
<h2 class="abstract">Equipment</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\Core_Core.png" target="_blanc">Core </a></p>
<p class="comment">The parts of a power system that are physical devices, electronic or mechanical.</p>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->PowerSystemResource->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="ExcitationSystemDynamics" class="group">
<a href="#ExcitationSystemDynamics">
<h2 class="abstract">ExcitationSystemDynamics</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\ExcitationSystemDynamics_ExcitationSystemInterconnectionAndVariables.png" target="_blanc">ExcitationSystemDynamics </a></p>
<p class="comment">Excitation system function block whose behavior is described by reference to a standard model <font color="#0f0f0f">or by definition of a user-defined model.</font></p>
<h3>Native Members</h3>
<table>
<tr>
<td class="type">
<p class="type">
<p class="role" id="ExcitationSystemDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</p>
</td>
<td>
<p class="cardinality">[1..1]</p>
</td>
<td>
<p><a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a></p>
</td>
<td>
<p class="comment">Synchronous machine model with which this excitation system model is associated.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="IdentifiedObject" class="group">
<a href="#IdentifiedObject">
<h2 class="abstract">IdentifiedObject</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\Core_Core.png" target="_blanc">Core </a></p>
<p class="comment">This is a root class to provide common identification for all classes needing identification and naming attributes.</p>
<p class="note"><b>OCL constraint:</b>R.4.10.11. Description length restriction (optional)</p>
<p class="note"><b>OCL constraint:</b>R.4.10.11. Name length restriction</p>
<p class="note">-IdentifiedObject.name is 32 characters maximum. It shall be consistent with the name of the object used in companies, in daily operation (e. g. in SCADA systems), in planning processes or in asset related systems and should allow inter-communicating of TSO, using general names.
<br/>IdentifiedObject.description is 256 characters maximum</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="IdentifiedObject.description">description  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
<td>
<p class="comment">The description is a free human readable text describing or naming the object. It may be non unique and may not correlate to a naming hierarchy.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="IdentifiedObject.mRID">mRID  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
<td>
<p class="comment">Master resource identifier issued by a model authority. The mRID is globally unique within an exchange context. Global uniqueness is easily achieved by using a UUID,  as specified in RFC 4122, for the mRID.  The use of UUID is strongly recommended.
<br/>For CIMXML data files in RDF syntax conforming to IEC 61970-552 Edition 1, the mRID is mapped to rdf:ID or rdf:about attributes that identify CIM object elements.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="IdentifiedObject.name">name  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
<td>
<p class="comment">The name is any free human readable and possibly non unique text naming the object.
<br/></p>
</td>
</tr>
</table>
</div>
<div id="LoadDynamics" class="group">
<a href="#LoadDynamics">
<h2 class="abstract">LoadDynamics</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\LoadDynamics_LoadInterconnectionAndVariables.png" target="_blanc">LoadDynamics </a></p>
<p class="comment">Load whose behaviour is described by reference to a standard model <font color="#0f0f0f">or by definition of a user-defined model.</font>
<br/>
<br/>A standard feature of dynamic load behaviour modelling is the ability to associate the same behaviour to multiple energy consumers by means of a single aggregate load definition.  Aggregate loads are used to represent all or part of the real and reactive load from one or more loads in the static (power flow) data. This load is usually the aggregation of many individual load devices and the load model is approximate representation of the aggregate response of the load devices to system disturbances. The load model is always applied to individual bus loads (energy consumers) but a single set of load model parameters can used for all loads in the grouping.</p>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="MechanicalLoadDynamics" class="group">
<a href="#MechanicalLoadDynamics">
<h2 class="abstract">MechanicalLoadDynamics</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\MechanicalLoadDynamics_MechanicalLoadInterconnectionAndVariables.png" target="_blanc">MechanicalLoadDynamics </a></p>
<p class="comment">Mechanical load function block whose behavior is described by reference to a standard model <font color="#0f0f0f">or by definition of a user-defined model.</font></p>
<h3>Native Members</h3>
<table>
<tr>
<td class="type">
<p class="type">
<p class="role" id="MechanicalLoadDynamics.AsynchronousMachineDynamics">AsynchronousMachineDynamics</p>
</p>
</td>
<td>
<p class="cardinality">[0..1]</p>
</td>
<td>
<p><a href="#AsynchronousMachineDynamics">AsynchronousMachineDynamics</a></p>
</td>
<td>
<p class="comment">Asynchronous machine model with which this mechanical load model is associated.</p>
</td>
</tr>
<tr>
<td class="type">
<p class="type">
<p class="role" id="MechanicalLoadDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</p>
</td>
<td>
<p class="cardinality">[0..1]</p>
</td>
<td>
<p><a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a></p>
</td>
<td>
<p class="comment">Synchronous machine model with which this mechanical load model is associated.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="OverexcitationLimiterDynamics" class="group">
<a href="#OverexcitationLimiterDynamics">
<h2 class="abstract">OverexcitationLimiterDynamics</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\OverexcitationLimiterDynamics_OverexcitationLimiterDynamics.png" target="_blanc">OverexcitationLimiterDynamics </a></p>
<p class="comment"><font color="#0f0f0f">O</font>Overexcitation limiter function block whose behaviour is described by reference to a standard model <font color="#0f0f0f">or by definition of a user-defined model.</font></p>
<h3>Native Members</h3>
<table>
<tr>
<td class="type">
<p class="type">
<p class="role" id="OverexcitationLimiterDynamics.ExcitationSystemDynamics">ExcitationSystemDynamics</p>
</p>
</td>
<td>
<p class="cardinality">[1..1]</p>
</td>
<td>
<p><a href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a></p>
</td>
<td>
<p class="comment">Excitation system model with which this overexcitation limiter model is associated.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="PFVArControllerType1Dynamics" class="group">
<a href="#PFVArControllerType1Dynamics">
<h2 class="abstract">PFVArControllerType1Dynamics</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\PFVArControllerType1Dynamics_PFVArControllerType1Dynamics.png" target="_blanc">PFVArControllerType1Dynamics </a></p>
<p class="comment">Power Factor or VAr controller Type I function block whose behaviour is described by reference to a standard model <font color="#0f0f0f">or by definition of a user-defined model.</font></p>
<h3>Native Members</h3>
<table>
<tr>
<td class="type">
<p class="type">
<p class="role" id="PFVArControllerType1Dynamics.ExcitationSystemDynamics">ExcitationSystemDynamics</p>
</p>
</td>
<td>
<p class="cardinality">[1..1]</p>
</td>
<td>
<p><a href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a></p>
</td>
<td>
<p class="comment">Excitation system model with which this Power Factor or VAr controller Type I model is associated.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="PFVArControllerType2Dynamics" class="group">
<a href="#PFVArControllerType2Dynamics">
<h2 class="abstract">PFVArControllerType2Dynamics</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\PFVArControllerType2Dynamics_PFVArControllerType2Dyanmics.png" target="_blanc">PFVArControllerType2Dynamics </a></p>
<p class="comment">Power Factor or VAr controller Type II function block whose behaviour is described by reference to a standard model <font color="#0f0f0f">or by definition of a user-defined model.</font></p>
<h3>Native Members</h3>
<table>
<tr>
<td class="type">
<p class="type">
<p class="role" id="PFVArControllerType2Dynamics.ExcitationSystemDynamics">ExcitationSystemDynamics</p>
</p>
</td>
<td>
<p class="cardinality">[1..1]</p>
</td>
<td>
<p><a href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a></p>
</td>
<td>
<p class="comment">Excitation system model with which this Power Factor or VAr controller Type II is associated.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="PowerSystemResource" class="group">
<a href="#PowerSystemResource">
<h2 class="abstract">PowerSystemResource</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\Core_Core.png" target="_blanc">Core </a></p>
<p class="comment">A power system resource can be an item of equipment such as a switch, an equipment container containing many individual items of equipment such as a substation, or an organisational entity such as sub-control area. Power system resources can have measurements associated.
<br/></p>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="PowerSystemStabilizerDynamics" class="group">
<a href="#PowerSystemStabilizerDynamics">
<h2 class="abstract">PowerSystemStabilizerDynamics</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\PowerSystemStabilizerDynamics_PowerSystemStabilizerInterconnectionAndVariables.png" target="_blanc">PowerSystemStabilizerDynamics </a></p>
<p class="comment">Power system stabilizer function block whose behaviour is described by reference to a standard model <font color="#0f0f0f">or by definition of a user-defined model.</font></p>
<h3>Native Members</h3>
<table>
<tr>
<td class="type">
<p class="type">
<p class="role" id="PowerSystemStabilizerDynamics.ExcitationSystemDynamics">ExcitationSystemDynamics</p>
</p>
</td>
<td>
<p class="cardinality">[1..1]</p>
</td>
<td>
<p><a href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a></p>
</td>
<td>
<p class="comment">Excitation system model with which this power system stabilizer model is associated.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="RegulatingCondEq" class="group">
<a href="#RegulatingCondEq">
<h2 class="abstract">RegulatingCondEq</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\Wires_Wires.png" target="_blanc">Wires </a></p>
<p class="comment">A type of conducting equipment that can regulate a quantity (i.e. voltage or flow) at a specific point in the network. </p>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->ConductingEquipment->Equipment->PowerSystemResource->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="RotatingMachine" class="group">
<a href="#RotatingMachine">
<h2 class="abstract">RotatingMachine</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\Wires_Wires.png" target="_blanc">Wires </a></p>
<p class="comment">A rotating machine which may be used as a generator or motor.</p>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->RegulatingCondEq->ConductingEquipment->Equipment->PowerSystemResource->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="RotatingMachineDynamics" class="group">
<a href="#RotatingMachineDynamics">
<h2 class="abstract">RotatingMachineDynamics</h2>
</a>
<p class="comment">Abstract parent class for all synchronous and asynchronous machine standard models.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="RotatingMachineDynamics.damping">damping  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Damping torque coefficient (D).  A proportionality constant that, when multiplied by the angular velocity of the rotor poles with respect to the magnetic field (frequency), results in the damping torque.  This value is often zero when the sources of damping torques (generator damper windings, load damping effects, etc.) are modelled in detail.  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="RotatingMachineDynamics.inertia">inertia  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Inertia constant of generator or motor and mechanical load (H) (&gt;0).  This is the specification for the stored energy in the rotating mass when operating at rated speed.  For a generator, this includes the generator plus all other elements (turbine, exciter) on the same shaft and has units of MW*sec.  For a motor, it includes the motor plus its mechanical load. Conventional units are per unit on the generator MVA base, usually expressed as MW*second/MVA or just second.   This value is used in the accelerating power reference frame for operator training simulator solutions.  Typical Value = 3.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="RotatingMachineDynamics.saturationFactor">saturationFactor  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Saturation factor at rated terminal voltage (S1) (&gt; or =0).  Not used by simplified model.  Defined by defined by S(E1) in the SynchronousMachineSaturationParameters diagram.  Typical Value = 0.02.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="RotatingMachineDynamics.saturationFactor120">saturationFactor120  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Saturation factor at 120% of rated terminal voltage (S12) (&gt; or =S1). Not used by the simplified model, defined by S(E2) in the SynchronousMachineSaturationParameters diagram.  Typical Value = 0.12.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="RotatingMachineDynamics.statorLeakageReactance">statorLeakageReactance  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Stator leakage reactance (Xl) (&gt; or =0). Typical Value = 0.15.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="RotatingMachineDynamics.statorResistance">statorResistance  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Stator (armature) resistance (Rs) (&gt; or =0). Typical Value = 0.005.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="SynchronousMachine" class="group">
<a href="#SynchronousMachine">
<h2 class="abstract">SynchronousMachine</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\Wires_Wires.png" target="_blanc">Wires </a></p>
<p class="comment">An electromechanical device that operates with shaft rotating synchronously with the network. It is a single machine operating either as a generator or synchronous condenser or pump.</p>
<h3>Native Members</h3>
<table>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->RotatingMachine->RegulatingCondEq->ConductingEquipment->Equipment->PowerSystemResource->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="SynchronousMachineDetailed" class="group">
<a href="#SynchronousMachineDetailed">
<h2 class="abstract">SynchronousMachineDetailed</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\SynchronousMachineDynamics_SynchronousGeneratorInterconnectionAndVariables.png" target="_blanc">SynchronousMachineDynamics </a></p>
<p class="comment">All synchronous machine detailed types use a subset of the same data parameters and input/output variables.  
<br/>The several variations differ in the following ways:
<br/><ul>
	<li>The number of  equivalent windings that are included</li>
	<li>The way in which saturation is incorporated into the model.</li>
	<li>Whether or not “subtransient saliency” (<b>X''q</b> not = <b>X''d</b>) is represented.</li>
</ul>
<b>Note:</b> It is not necessary for each simulation tool to have separate models for each of the model types.  The same model can often be used for several types by alternative logic within the model.  Also, differences in saturation representation may not result in significant model performance differences so model substitutions are often acceptable. </p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="SynchronousMachineDetailed.efdBaseRatio">efdBaseRatio  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Ratio of Efd bases of exciter and generator models.  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="SynchronousMachineDetailed.ifdBaseType">ifdBaseType  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#IfdBaseKind">IfdBaseKind</a>
</p>
<td>
<p class="comment">Excitation base system mode.  Typical Value = ifag.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="SynchronousMachineDetailed.ifdBaseValue">ifdBaseValue  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#CurrentFlow">CurrentFlow</a>
</p>
<td>
<p class="comment">Ifd base current if .ifdBaseType = other.
<br/>Not needed if .ifdBaseType not = other.  
<br/>Unit = A.  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="SynchronousMachineDetailed.saturationFactor120QAxis">saturationFactor120QAxis  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Q-axis saturation factor at 120% of rated terminal voltage (S12q) (&gt;=S1q).  Typical Value = 0.12.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="SynchronousMachineDetailed.saturationFactorQAxis">saturationFactorQAxis  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Q-axis saturation factor at rated terminal voltage (S1q) (&gt;= 0). Typical Value = 0.02.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->SynchronousMachineDynamics->RotatingMachineDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="SynchronousMachineDynamics.SynchronousMachine">SynchronousMachine</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachine">SynchronousMachine</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">damping </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#RotatingMachineDynamics">RotatingMachineDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">inertia </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#RotatingMachineDynamics">RotatingMachineDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">saturationFactor </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#RotatingMachineDynamics">RotatingMachineDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">saturationFactor120 </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#RotatingMachineDynamics">RotatingMachineDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">statorLeakageReactance </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#RotatingMachineDynamics">RotatingMachineDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">statorResistance </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#RotatingMachineDynamics">RotatingMachineDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="SynchronousMachineDynamics" class="group">
<a href="#SynchronousMachineDynamics">
<h2 class="abstract">SynchronousMachineDynamics</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\SynchronousMachineDynamics_SynchronousGeneratorInterconnectionAndVariables.png" target="_blanc">SynchronousMachineDynamics </a></p>
<p class="comment">Synchronous machine whose behaviour is described by reference to a standard model expressed in one of the following forms:
<br/><ul>
	<li>simplified (or classical), where a group of generators or motors is not modelled in detail</li>
</ul>
<ul>
	<li>detailed, in equivalent circuit form</li>
	<li>detailed, in time constant reactance form</li>
</ul>
<font color="#0f0f0f">or by definition of a user-defined model.</font>
<font color="#0f0f0f">
</font><font color="#0f0f0f"><b>Note:</b>  It is a common practice to represent small generators by a negative load rather than by a dynamic generator model when performing dynamics simulations. In this case a SynchronousMachine in the static model is not represented by anything in the dynamics model, instead it is treated as ordinary load.</font>
<font color="#0f0f0f">
</font><font color="#0f0f0f"><b>Parameter Notes:</b></font>
<ol>
	<li><font color="#0f0f0f">Synchronous machine parameters such as <b>Xl, Xd</b>,<b> Xp</b> etc. are actually used as inductances (L) in the models,</font> but are commonly referred to as reactances since, at nominal frequency, the per unit values are the same. However, some references use the symbol L instead of X. </li>
</ol></p>
<h3>Native Members</h3>
<table>
<tr>
<td class="type">
<p class="type">
<p class="role" id="SynchronousMachineDynamics.SynchronousMachine">SynchronousMachine</p>
</p>
</td>
<td>
<p class="cardinality">[1..1]</p>
</td>
<td>
<p><a href="#SynchronousMachine">SynchronousMachine</a></p>
</td>
<td>
<p class="comment">Synchronous machine to which synchronous machine dynamics model applies.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->RotatingMachineDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">damping </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#RotatingMachineDynamics">RotatingMachineDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">inertia </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#RotatingMachineDynamics">RotatingMachineDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">saturationFactor </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#RotatingMachineDynamics">RotatingMachineDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">saturationFactor120 </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#RotatingMachineDynamics">RotatingMachineDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">statorLeakageReactance </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#RotatingMachineDynamics">RotatingMachineDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">statorResistance </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#RotatingMachineDynamics">RotatingMachineDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="Terminal" class="group">
<a href="#Terminal">
<h2 class="abstract">Terminal</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\Core_Core.png" target="_blanc">Core </a></p>
<p class="comment">An AC electrical connection point to a piece of conducting equipment. Terminals are connected at physical connection points called connectivity nodes.</p>
<h3>Native Members</h3>
<table>
<tr>
<td class="type">
<p class="type">
<p class="role" id="Terminal.ConductingEquipment">ConductingEquipment</p>
</p>
</td>
<td>
<p class="cardinality">[1..1]</p>
</td>
<td>
<p><a href="#ConductingEquipment">ConductingEquipment</a></p>
</td>
<td>
<p class="comment">The conducting equipment of the terminal.  Conducting equipment have  terminals that may be connected to other conducting equipment terminals via connectivity nodes or topological nodes.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->ACDCTerminal->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="TurbineGovernorDynamics" class="group">
<a href="#TurbineGovernorDynamics">
<h2 class="abstract">TurbineGovernorDynamics</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\TurbineGovernorDynamics_TurbineGovernorInterconnectionAndVariables.png" target="_blanc">TurbineGovernorDynamics </a></p>
<p class="comment">Turbine-governor function block whose behavior is described by reference to a standard model <font color="#0f0f0f">or by definition of a user-defined model.</font></p>
<p class="note">-The vast majority of turbine-governor models have mwbase as a parameter. The parameter is specified explicitly in the turbine-governor models to support use of a different value by transient analysis tools, if needed. If this parameter is present it shall correspond to RotatingMachine.ratedPowerFactor * RotatingMachine.ratedS. In case mwbase is not provided or the value is set to 0 then the tools shall use RotatingMachine.ratedPowerFactor * RotatingMachine.ratedS.</p>
<h3>Native Members</h3>
<table>
<tr>
<td class="type">
<p class="type">
<p class="role" id="TurbineGovernorDynamics.AsynchronousMachineDynamics">AsynchronousMachineDynamics</p>
</p>
</td>
<td>
<p class="cardinality">[0..1]</p>
</td>
<td>
<p><a href="#AsynchronousMachineDynamics">AsynchronousMachineDynamics</a></p>
</td>
<td>
<p class="comment">Asynchronous machine model with which this turbine-governor model is associated.</p>
</td>
</tr>
<tr>
<td class="type">
<p class="type">
<p class="role" id="TurbineGovernorDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</p>
</td>
<td>
<p class="cardinality">[0..*]</p>
</td>
<td>
<p><a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a></p>
</td>
<td>
<p class="comment">Turbine-governor model associated with this synchronous machine model.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="TurbineLoadControllerDynamics" class="group">
<a href="#TurbineLoadControllerDynamics">
<h2 class="abstract">TurbineLoadControllerDynamics</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\TurbineLoadControllerDynamics_TurbineLoadControllerDynamics.png" target="_blanc">TurbineLoadControllerDynamics </a></p>
<p class="comment">Turbine load controller function block whose behavior is described by reference to a standard model <font color="#0f0f0f">or by definition of a user-defined model.</font></p>
<h3>Native Members</h3>
<table>
<tr>
<td class="type">
<p class="type">
<p class="role" id="TurbineLoadControllerDynamics.TurbineGovernorDynamics">TurbineGovernorDynamics</p>
</p>
</td>
<td>
<p class="cardinality">[1..1]</p>
</td>
<td>
<p><a href="#TurbineGovernorDynamics">TurbineGovernorDynamics</a></p>
</td>
<td>
<p class="comment">Turbine-governor controlled by this turbine load controller.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="UnderexcitationLimiterDynamics" class="group">
<a href="#UnderexcitationLimiterDynamics">
<h2 class="abstract">UnderexcitationLimiterDynamics</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\UnderexcitationLimiterDynamics_UnderexcitationLimiterDynamics.png" target="_blanc">UnderexcitationLimiterDynamics </a></p>
<p class="comment">Underexcitation limiter function block whose behaviour is described by reference to a standard model <font color="#0f0f0f">or by definition of a user-defined model.</font></p>
<h3>Native Members</h3>
<table>
<tr>
<td class="type">
<p class="type">
<p class="role" id="UnderexcitationLimiterDynamics.ExcitationSystemDynamics">ExcitationSystemDynamics</p>
</p>
</td>
<td>
<p class="cardinality">[1..1]</p>
</td>
<td>
<p><a href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a></p>
</td>
<td>
<p class="comment">Excitation system model with which this underexcitation limiter model is associated.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="VoltageAdjusterDynamics" class="group">
<a href="#VoltageAdjusterDynamics">
<h2 class="abstract">VoltageAdjusterDynamics</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\VoltageAdjusterDynamics_VoltageAdjusterDynamics.png" target="_blanc">VoltageAdjusterDynamics </a></p>
<p class="comment">Voltage adjuster function block whose behaviour is described by reference to a standard model <font color="#0f0f0f">or by definition of a user-defined model.</font></p>
<h3>Native Members</h3>
<table>
<tr>
<td class="type">
<p class="type">
<p class="role" id="VoltageAdjusterDynamics.PFVArControllerType1Dynamics">PFVArControllerType1Dynamics</p>
</p>
</td>
<td>
<p class="cardinality">[1..1]</p>
</td>
<td>
<p><a href="#PFVArControllerType1Dynamics">PFVArControllerType1Dynamics</a></p>
</td>
<td>
<p class="comment">Power Factor or VAr controller Type I model with which this voltage adjuster is associated.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="VoltageCompensatorDynamics" class="group">
<a href="#VoltageCompensatorDynamics">
<h2 class="abstract">VoltageCompensatorDynamics</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\VoltageCompensatorDynamics_VoltageCompensatorInterconnectionAndVariables.png" target="_blanc">VoltageCompensatorDynamics </a></p>
<p class="comment">Voltage compensator function block whose behaviour is described by reference to a standard model <font color="#0f0f0f">or by definition of a user-defined model.</font></p>
<h3>Native Members</h3>
<table>
<tr>
<td class="type">
<p class="type">
<p class="role" id="VoltageCompensatorDynamics.ExcitationSystemDynamics">ExcitationSystemDynamics</p>
</p>
</td>
<td>
<p class="cardinality">[1..1]</p>
</td>
<td>
<p><a href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a></p>
</td>
<td>
<p class="comment">Excitation system model with which this voltage compensator is associated.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="WindGenTurbineType3IEC" class="group">
<a href="#WindGenTurbineType3IEC">
<h2 class="abstract">WindGenTurbineType3IEC</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\WindDynamics_WindDynamicsType1or2.png" target="_blanc">WindDynamics </a></p>
<p class="comment">Generator model for wind turbines of IEC type 3A and 3B.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="WindGenTurbineType3IEC.dipmax">dipmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum active current ramp rate (di<sub>pmax</sub>). It is project dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindGenTurbineType3IEC.diqmax">diqmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum reactive current ramp rate (di<sub>qmax</sub>). It is project dependent parameter.</p>
</td>
</tr>
<tr>
<td class="type">
<p class="type">
<p class="role" id="WindGenTurbineType3IEC.WindMechIEC">WindMechIEC</p>
</p>
</td>
<td>
<p class="cardinality">[1..1]</p>
</td>
<td>
<p><a href="#WindMechIEC">WindMechIEC</a></p>
</td>
<td>
<p class="comment">Wind mechanical model associated with this wind turbine Type 3 model.</p>
</td>
</tr>
<tr>
<td class="type">
<p class="type">
<p class="role" id="WindGenTurbineType3IEC.WindContPitchAngleIEC">WindContPitchAngleIEC</p>
</p>
</td>
<td>
<p class="cardinality">[1..1]</p>
</td>
<td>
<p><a href="#WindContPitchAngleIEC">WindContPitchAngleIEC</a></p>
</td>
<td>
<p class="comment">Wind control pitch angle model associated with this wind turbine type 3.</p>
</td>
</tr>
<tr>
<td class="type">
<p class="type">
<p class="role" id="WindGenTurbineType3IEC.WindContPType3IEC">WindContPType3IEC</p>
</p>
</td>
<td>
<p class="cardinality">[1..1]</p>
</td>
<td>
<p><a href="#WindContPType3IEC">WindContPType3IEC</a></p>
</td>
<td>
<p class="comment">Wind control P type 3 model associated with this wind turbine type 3 model.</p>
</td>
</tr>
<tr>
<td class="type">
<p class="type">
<p class="role" id="WindGenTurbineType3IEC.WindAeroLinearIEC">WindAeroLinearIEC</p>
</p>
</td>
<td>
<p class="cardinality">[1..1]</p>
</td>
<td>
<p><a href="#WindAeroLinearIEC">WindAeroLinearIEC</a></p>
</td>
<td>
<p class="comment">Wind aerodynamic model associated with this wind generator type 3 model.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->WindTurbineType3or4IEC->WindTurbineType3or4Dynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="WindTurbineType3or4IEC.WindProtectionIEC">WindProtectionIEC</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#WindProtectionIEC">WindProtectionIEC</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#WindTurbineType3or4IEC">WindTurbineType3or4IEC</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="WindTurbineType3or4IEC.WIndContQIEC">WIndContQIEC</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#WindContQIEC">WindContQIEC</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#WindTurbineType3or4IEC">WindTurbineType3or4IEC</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="WindTurbineType3or4IEC.WindContCurrLimIEC">WindContCurrLimIEC</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#WindContCurrLimIEC">WindContCurrLimIEC</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#WindTurbineType3or4IEC">WindTurbineType3or4IEC</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="WindTurbineType3or4Dynamics.WindPlantDynamics">WindPlantDynamics</p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#WindPlantDynamics">WindPlantDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#WindTurbineType3or4Dynamics">WindTurbineType3or4Dynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="WindTurbineType3or4Dynamics.RemoteInputSignal">RemoteInputSignal</p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#RemoteInputSignal">RemoteInputSignal</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#WindTurbineType3or4Dynamics">WindTurbineType3or4Dynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="WindTurbineType3or4Dynamics.EnergySource">EnergySource</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#EnergySource">EnergySource</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#WindTurbineType3or4Dynamics">WindTurbineType3or4Dynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="WindGenType4IEC" class="group">
<a href="#WindGenType4IEC">
<h2 class="abstract">WindGenType4IEC</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\WindDynamics_WindDynamicsType1or2.png" target="_blanc">WindDynamics </a></p>
<p class="comment">IEC Type 4 generator set model.
<br/>
<br/>Reference: IEC Standard 61400-27-1 Section 6.6.3.4.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="WindGenType4IEC.dipmax">dipmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum active current ramp rate (di<sub>pmax</sub>). It is project dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindGenType4IEC.diqmax">diqmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum reactive current ramp rate (di<sub>qmax</sub>). It is project dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindGenType4IEC.diqmin">diqmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum reactive current ramp rate (d<i>i</i><sub>qmin</sub>). It is case dependent parameter.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="WindGenType4IEC.tg">tg  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant (T<sub>g</sub>). It is type dependent parameter.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->WindTurbineType3or4IEC->WindTurbineType3or4Dynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="WindTurbineType3or4IEC.WindProtectionIEC">WindProtectionIEC</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#WindProtectionIEC">WindProtectionIEC</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#WindTurbineType3or4IEC">WindTurbineType3or4IEC</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="WindTurbineType3or4IEC.WIndContQIEC">WIndContQIEC</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#WindContQIEC">WindContQIEC</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#WindTurbineType3or4IEC">WindTurbineType3or4IEC</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="WindTurbineType3or4IEC.WindContCurrLimIEC">WindContCurrLimIEC</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#WindContCurrLimIEC">WindContCurrLimIEC</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#WindTurbineType3or4IEC">WindTurbineType3or4IEC</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="WindTurbineType3or4Dynamics.WindPlantDynamics">WindPlantDynamics</p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#WindPlantDynamics">WindPlantDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#WindTurbineType3or4Dynamics">WindTurbineType3or4Dynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="WindTurbineType3or4Dynamics.RemoteInputSignal">RemoteInputSignal</p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#RemoteInputSignal">RemoteInputSignal</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#WindTurbineType3or4Dynamics">WindTurbineType3or4Dynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="WindTurbineType3or4Dynamics.EnergySource">EnergySource</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#EnergySource">EnergySource</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#WindTurbineType3or4Dynamics">WindTurbineType3or4Dynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="WindPlantDynamics" class="group">
<a href="#WindPlantDynamics">
<h2 class="abstract">WindPlantDynamics</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\WindDynamics_WindDynamicsType1or2.png" target="_blanc">WindDynamics </a></p>
<p class="comment">Parent class supporting relationships to wind turbines Type 3 and 4 and wind plant IEC and user defined wind plants including their control models.</p>
<h3>Native Members</h3>
<table>
<tr>
<td class="type">
<p class="type">
<p class="role" id="WindPlantDynamics.RemoteInputSignal">RemoteInputSignal</p>
</p>
</td>
<td>
<p class="cardinality">[0..1]</p>
</td>
<td>
<p><a href="#RemoteInputSignal">RemoteInputSignal</a></p>
</td>
<td>
<p class="comment">The wind plant using the remote signal.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="WindTurbineType1or2Dynamics" class="group">
<a href="#WindTurbineType1or2Dynamics">
<h2 class="abstract">WindTurbineType1or2Dynamics</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\WindDynamics_WindDynamicsType1or2.png" target="_blanc">WindDynamics </a></p>
<p class="comment">Parent class supporting relationships to wind turbines Type 1 and 2 and their control models.</p>
<h3>Native Members</h3>
<table>
<tr>
<td class="type">
<p class="type">
<p class="role" id="WindTurbineType1or2Dynamics.AsynchronousMachineDynamics">AsynchronousMachineDynamics</p>
</p>
</td>
<td>
<p class="cardinality">[1..1]</p>
</td>
<td>
<p><a href="#AsynchronousMachineDynamics">AsynchronousMachineDynamics</a></p>
</td>
<td>
<p class="comment">Asynchronous machine model with which this wind generator type 1 or 2 model is associated.</p>
</td>
</tr>
<tr>
<td class="type">
<p class="type">
<p class="role" id="WindTurbineType1or2Dynamics.RemoteInputSignal">RemoteInputSignal</p>
</p>
</td>
<td>
<p class="cardinality">[0..1]</p>
</td>
<td>
<p><a href="#RemoteInputSignal">RemoteInputSignal</a></p>
</td>
<td>
<p class="comment">Remote input signal used by this wind generator Type 1 or Type 2 model.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="WindTurbineType1or2IEC" class="group">
<a href="#WindTurbineType1or2IEC">
<h2 class="abstract">WindTurbineType1or2IEC</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\WindDynamics_WindDynamicsType1or2.png" target="_blanc">WindDynamics </a></p>
<p class="comment">Generator model for wind turbine of IEC Type 1 or Type 2 is a standard asynchronous generator model.
<br/>
<br/>Reference: IEC Standard 614000-27-1 Section 6.6.3.1.</p>
<h3>Native Members</h3>
<table>
<tr>
<td class="type">
<p class="type">
<p class="role" id="WindTurbineType1or2IEC.WindProtectionIEC">WindProtectionIEC</p>
</p>
</td>
<td>
<p class="cardinality">[1..1]</p>
</td>
<td>
<p><a href="#WindProtectionIEC">WindProtectionIEC</a></p>
</td>
<td>
<p class="comment">Wind turbune protection model associated with this wind generator type 1 or 2 model.</p>
</td>
</tr>
<tr>
<td class="type">
<p class="type">
<p class="role" id="WindTurbineType1or2IEC.WindMechIEC">WindMechIEC</p>
</p>
</td>
<td>
<p class="cardinality">[1..1]</p>
</td>
<td>
<p><a href="#WindMechIEC">WindMechIEC</a></p>
</td>
<td>
<p class="comment">Wind mechanical model associated with this wind generator type 1 or 2 model.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->WindTurbineType1or2Dynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="WindTurbineType1or2Dynamics.AsynchronousMachineDynamics">AsynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#AsynchronousMachineDynamics">AsynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#WindTurbineType1or2Dynamics">WindTurbineType1or2Dynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="WindTurbineType1or2Dynamics.RemoteInputSignal">RemoteInputSignal</p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#RemoteInputSignal">RemoteInputSignal</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#WindTurbineType1or2Dynamics">WindTurbineType1or2Dynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="WindTurbineType3or4Dynamics" class="group">
<a href="#WindTurbineType3or4Dynamics">
<h2 class="abstract">WindTurbineType3or4Dynamics</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\WindDynamics_WindDynamicsType1or2.png" target="_blanc">WindDynamics </a></p>
<p class="comment">Parent class supporting relationships to wind turbines Type 3 and 4 and wind plant including their control models.</p>
<p class="note">-The class WindGeneratorTupe3or4Dynamics is associated with EnergySource as these types use current source in the load flow representation.</p>
<h3>Native Members</h3>
<table>
<tr>
<td class="type">
<p class="type">
<p class="role" id="WindTurbineType3or4Dynamics.WindPlantDynamics">WindPlantDynamics</p>
</p>
</td>
<td>
<p class="cardinality">[0..1]</p>
</td>
<td>
<p><a href="#WindPlantDynamics">WindPlantDynamics</a></p>
</td>
<td>
<p class="comment">The wind plant with which the wind turbines type 3 or 4 are associated.</p>
</td>
</tr>
<tr>
<td class="type">
<p class="type">
<p class="role" id="WindTurbineType3or4Dynamics.RemoteInputSignal">RemoteInputSignal</p>
</p>
</td>
<td>
<p class="cardinality">[0..1]</p>
</td>
<td>
<p><a href="#RemoteInputSignal">RemoteInputSignal</a></p>
</td>
<td>
<p class="comment">Wind turbine Type 3 or 4 models using this remote input signal.</p>
</td>
</tr>
<tr>
<td class="type">
<p class="type">
<p class="role" id="WindTurbineType3or4Dynamics.EnergySource">EnergySource</p>
</p>
</td>
<td>
<p class="cardinality">[1..1]</p>
</td>
<td>
<p><a href="#EnergySource">EnergySource</a></p>
</td>
<td>
<p class="comment">Energy Source (current source) with which this wind Type 3 or 4 dynamics model is asoociated.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="WindTurbineType3or4IEC" class="group">
<a href="#WindTurbineType3or4IEC">
<h2 class="abstract">WindTurbineType3or4IEC</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\WindDynamics_WindDynamicsType1or2.png" target="_blanc">WindDynamics </a></p>
<p class="comment">Parent class supporting relationships to IEC wind turbines Type 3 and 4 and wind plant including their control models.</p>
<h3>Native Members</h3>
<table>
<tr>
<td class="type">
<p class="type">
<p class="role" id="WindTurbineType3or4IEC.WindProtectionIEC">WindProtectionIEC</p>
</p>
</td>
<td>
<p class="cardinality">[1..1]</p>
</td>
<td>
<p><a href="#WindProtectionIEC">WindProtectionIEC</a></p>
</td>
<td>
<p class="comment">Wind turbune protection model associated with this wind generator type 3 or 4 model.</p>
</td>
</tr>
<tr>
<td class="type">
<p class="type">
<p class="role" id="WindTurbineType3or4IEC.WIndContQIEC">WIndContQIEC</p>
</p>
</td>
<td>
<p class="cardinality">[1..1]</p>
</td>
<td>
<p><a href="#WindContQIEC">WindContQIEC</a></p>
</td>
<td>
<p class="comment">Wind control Q model associated with this wind turbine type 3 or 4 model.</p>
</td>
</tr>
<tr>
<td class="type">
<p class="type">
<p class="role" id="WindTurbineType3or4IEC.WindContCurrLimIEC">WindContCurrLimIEC</p>
</p>
</td>
<td>
<p class="cardinality">[1..1]</p>
</td>
<td>
<p><a href="#WindContCurrLimIEC">WindContCurrLimIEC</a></p>
</td>
<td>
<p class="comment">Wind control current limitation model associated with this wind turbine type 3 or 4 model.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->WindTurbineType3or4Dynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="WindTurbineType3or4Dynamics.WindPlantDynamics">WindPlantDynamics</p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#WindPlantDynamics">WindPlantDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#WindTurbineType3or4Dynamics">WindTurbineType3or4Dynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="WindTurbineType3or4Dynamics.RemoteInputSignal">RemoteInputSignal</p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#RemoteInputSignal">RemoteInputSignal</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#WindTurbineType3or4Dynamics">WindTurbineType3or4Dynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="WindTurbineType3or4Dynamics.EnergySource">EnergySource</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#EnergySource">EnergySource</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#WindTurbineType3or4Dynamics">WindTurbineType3or4Dynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<h1>Enumerations</h1>
<div id="UnitSymbol" class="group">
<a href="#UnitSymbol">
<h2 class="enumerated">UnitSymbol</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\DomainProfile_PrimitiveDomainProfile.png" target="_blanc">DomainProfile </a></p>
<p class="comment">The units defined for usage in the CIM.</p>
<table>
<tr>
<th>
<p class="name">VA</p>
</th>
<td>
<p class="comment">Apparent power in volt ampere.<br/></p>
</td>
</tr>
<tr>
<th>
<p class="name">W</p>
</th>
<td>
<p class="comment">Active power in watt.<br/></p>
</td>
</tr>
<tr>
<th>
<p class="name">VAr</p>
</th>
<td>
<p class="comment">Reactive power in volt ampere reactive.<br/></p>
</td>
</tr>
<tr>
<th>
<p class="name">VAh</p>
</th>
<td>
<p class="comment">Apparent energy in volt ampere hours.<br/></p>
</td>
</tr>
<tr>
<th>
<p class="name">Wh</p>
</th>
<td>
<p class="comment">Real energy in what hours.<br/></p>
</td>
</tr>
<tr>
<th>
<p class="name">VArh</p>
</th>
<td>
<p class="comment">Reactive energy in volt ampere reactive hours.<br/></p>
</td>
</tr>
<tr>
<th>
<p class="name">V</p>
</th>
<td>
<p class="comment">Voltage in volt.<br/></p>
</td>
</tr>
<tr>
<th>
<p class="name">ohm</p>
</th>
<td>
<p class="comment">Resistance in ohm.<br/></p>
</td>
</tr>
<tr>
<th>
<p class="name">A</p>
</th>
<td>
<p class="comment">Current in ampere.<br/></p>
</td>
</tr>
<tr>
<th>
<p class="name">F</p>
</th>
<td>
<p class="comment">Capacitance in farad.<br/></p>
</td>
</tr>
<tr>
<th>
<p class="name">H</p>
</th>
<td>
<p class="comment">Inductance in henry.<br/></p>
</td>
</tr>
<tr>
<th>
<p class="name">degC</p>
</th>
<td>
<p class="comment">Relative temperature in degrees Celsius. In the SI unit system the symbol is ºC. Electric charge is measured in coulomb that has the unit symbol C. To distinguish degree Celsius form coulomb the symbol used in the UML is degC. Reason for not using ºC is the special character º is difficult to manage in software.</p>
</td>
</tr>
<tr>
<th>
<p class="name">s</p>
</th>
<td>
<p class="comment">Time in seconds.<br/></p>
</td>
</tr>
<tr>
<th>
<p class="name">min</p>
</th>
<td>
<p class="comment">Time in minutes.<br/></p>
</td>
</tr>
<tr>
<th>
<p class="name">h</p>
</th>
<td>
<p class="comment">Time in hours.<br/></p>
</td>
</tr>
<tr>
<th>
<p class="name">deg</p>
</th>
<td>
<p class="comment">Plane angle in degrees.<br/></p>
</td>
</tr>
<tr>
<th>
<p class="name">rad</p>
</th>
<td>
<p class="comment">Plane angle in radians.<br/></p>
</td>
</tr>
<tr>
<th>
<p class="name">J</p>
</th>
<td>
<p class="comment">Energy in joule.<br/></p>
</td>
</tr>
<tr>
<th>
<p class="name">N</p>
</th>
<td>
<p class="comment">Force in newton.<br/></p>
</td>
</tr>
<tr>
<th>
<p class="name">S</p>
</th>
<td>
<p class="comment">Conductance in siemens.<br/></p>
</td>
</tr>
<tr>
<th>
<p class="name">none</p>
</th>
<td>
<p class="comment">Dimension less quantity, e.g. count, per unit, etc.</p>
</td>
</tr>
<tr>
<th>
<p class="name">Hz</p>
</th>
<td>
<p class="comment">Frequency in hertz.<br/></p>
</td>
</tr>
<tr>
<th>
<p class="name">g</p>
</th>
<td>
<p class="comment">Mass in gram.<br/></p>
</td>
</tr>
<tr>
<th>
<p class="name">Pa</p>
</th>
<td>
<p class="comment">Pressure in pascal (n/m2).<br/></p>
</td>
</tr>
<tr>
<th>
<p class="name">m</p>
</th>
<td>
<p class="comment">Length in meter.<br/></p>
</td>
</tr>
<tr>
<th>
<p class="name">m2</p>
</th>
<td>
<p class="comment">Area in square meters.<br/></p>
</td>
</tr>
<tr>
<th>
<p class="name">m3</p>
</th>
<td>
<p class="comment">Volume in cubic meters.<br/></p>
</td>
</tr>
</table>
</div>
<div id="UnitMultiplier" class="group">
<a href="#UnitMultiplier">
<h2 class="enumerated">UnitMultiplier</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\DomainProfile_PrimitiveDomainProfile.png" target="_blanc">DomainProfile </a></p>
<p class="comment">The unit multipliers defined for the CIM.<br/></p>
<table>
<tr>
<th>
<p class="name">p</p>
</th>
<td>
<p class="comment">Pico 10**-12.<br/></p>
</td>
</tr>
<tr>
<th>
<p class="name">n</p>
</th>
<td>
<p class="comment">Nano 10**-9.<br/></p>
</td>
</tr>
<tr>
<th>
<p class="name">micro</p>
</th>
<td>
<p class="comment">Micro 10**-6.<br/></p>
</td>
</tr>
<tr>
<th>
<p class="name">m</p>
</th>
<td>
<p class="comment">Milli 10**-3.<br/></p>
</td>
</tr>
<tr>
<th>
<p class="name">c</p>
</th>
<td>
<p class="comment">Centi 10**-2.<br/></p>
</td>
</tr>
<tr>
<th>
<p class="name">d</p>
</th>
<td>
<p class="comment">Deci 10**-1.<br/></p>
</td>
</tr>
<tr>
<th>
<p class="name">k</p>
</th>
<td>
<p class="comment">Kilo 10**3.<br/></p>
</td>
</tr>
<tr>
<th>
<p class="name">M</p>
</th>
<td>
<p class="comment">Mega 10**6.<br/></p>
</td>
</tr>
<tr>
<th>
<p class="name">G</p>
</th>
<td>
<p class="comment">Giga 10**9.<br/></p>
</td>
</tr>
<tr>
<th>
<p class="name">T</p>
</th>
<td>
<p class="comment">Tera 10**12.<br/></p>
</td>
</tr>
<tr>
<th>
<p class="name">none</p>
</th>
<td>
<p class="comment">No multiplier or equivalently multiply by 1.<br/></p>
</td>
</tr>
</table>
</div>
<div id="ExcIEEEST1AUELselectorKind" class="group">
<a href="#ExcIEEEST1AUELselectorKind">
<h2 class="enumerated">ExcIEEEST1AUELselectorKind</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\ExcitationSystemDynamics_ExcitationSystemInterconnectionAndVariables.png" target="_blanc">ExcitationSystemDynamics </a></p>
<p class="comment">Type of connection for the UEL input used in ExcIEEEST1A.</p>
<table>
<tr>
<th>
<p class="name">ignoreUELsignal</p>
</th>
<td>
<p class="comment">Ignore UEL signal.</p>
</td>
</tr>
<tr>
<th>
<p class="name">inputHVgateVoltageOutput</p>
</th>
<td>
<p class="comment">UEL input HV gate with voltage regulator output.</p>
</td>
</tr>
<tr>
<th>
<p class="name">inputHVgateErrorSignal</p>
</th>
<td>
<p class="comment">UEL input HV gate with error signal.</p>
</td>
</tr>
<tr>
<th>
<p class="name">inputAddedToErrorSignal</p>
</th>
<td>
<p class="comment">UEL input added to error signal.</p>
</td>
</tr>
</table>
</div>
<div id="ExcST6BOELselectorKind" class="group">
<a href="#ExcST6BOELselectorKind">
<h2 class="enumerated">ExcST6BOELselectorKind</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\ExcitationSystemDynamics_ExcitationSystemInterconnectionAndVariables.png" target="_blanc">ExcitationSystemDynamics </a></p>
<p class="comment">Type of connection for the OEL input used for static excitation systems type 6B.</p>
<table>
<tr>
<th>
<p class="name">noOELinput</p>
</th>
<td>
<p class="comment">No OEL input is used.</p>
</td>
</tr>
<tr>
<th>
<p class="name">beforeUEL</p>
</th>
<td>
<p class="comment">The connection is before UEL.</p>
</td>
</tr>
<tr>
<th>
<p class="name">afterUEL</p>
</th>
<td>
<p class="comment">The connection is after UEL.</p>
</td>
</tr>
</table>
</div>
<div id="ExcST7BOELselectorKind" class="group">
<a href="#ExcST7BOELselectorKind">
<h2 class="enumerated">ExcST7BOELselectorKind</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\ExcitationSystemDynamics_ExcitationSystemInterconnectionAndVariables.png" target="_blanc">ExcitationSystemDynamics </a></p>
<p class="comment">Type of connection for the OEL input used for static excitation systems type 7B.</p>
<table>
<tr>
<th>
<p class="name">noOELinput</p>
</th>
<td>
<p class="comment">No OEL input is used.</p>
</td>
</tr>
<tr>
<th>
<p class="name">addVref</p>
</th>
<td>
<p class="comment">The signal is added to Vref.</p>
</td>
</tr>
<tr>
<th>
<p class="name">inputLVgate</p>
</th>
<td>
<p class="comment">The signal is connected in the input of the LV gate.</p>
</td>
</tr>
<tr>
<th>
<p class="name">outputLVgate</p>
</th>
<td>
<p class="comment">The signal is connected in the output of the LV gate.</p>
</td>
</tr>
</table>
</div>
<div id="ExcST7BUELselectorKind" class="group">
<a href="#ExcST7BUELselectorKind">
<h2 class="enumerated">ExcST7BUELselectorKind</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\ExcitationSystemDynamics_ExcitationSystemInterconnectionAndVariables.png" target="_blanc">ExcitationSystemDynamics </a></p>
<p class="comment">Type of connection for the UEL input used for static excitation systems type 7B.</p>
<table>
<tr>
<th>
<p class="name">noUELinput</p>
</th>
<td>
<p class="comment">No UEL input is used.</p>
</td>
</tr>
<tr>
<th>
<p class="name">addVref</p>
</th>
<td>
<p class="comment">The signal is added to Vref.</p>
</td>
</tr>
<tr>
<th>
<p class="name">inputHVgate</p>
</th>
<td>
<p class="comment">The signal is connected in the input of the HV gate.</p>
</td>
</tr>
<tr>
<th>
<p class="name">outputHVgate</p>
</th>
<td>
<p class="comment">The signal is connected in the output of the HV gate.</p>
</td>
</tr>
</table>
</div>
<div id="ExcREXSFeedbackSignalKind" class="group">
<a href="#ExcREXSFeedbackSignalKind">
<h2 class="enumerated">ExcREXSFeedbackSignalKind</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\ExcitationSystemDynamics_ExcitationSystemInterconnectionAndVariables.png" target="_blanc">ExcitationSystemDynamics </a></p>
<p class="comment">Type of rate feedback signals. </p>
<table>
<tr>
<th>
<p class="name">fieldVoltage</p>
</th>
<td>
<p class="comment">The voltage regulator output voltage is used. It is the same as exciter field voltage.</p>
</td>
</tr>
<tr>
<th>
<p class="name">fieldCurrent</p>
</th>
<td>
<p class="comment">The exciter field current is used.</p>
</td>
</tr>
<tr>
<th>
<p class="name">outputVoltage</p>
</th>
<td>
<p class="comment">The output voltage of the exciter is used.</p>
</td>
</tr>
</table>
</div>
<div id="DroopSignalFeedbackKind" class="group">
<a href="#DroopSignalFeedbackKind">
<h2 class="enumerated">DroopSignalFeedbackKind</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\TurbineGovernorDynamics_TurbineGovernorInterconnectionAndVariables.png" target="_blanc">TurbineGovernorDynamics </a></p>
<p class="comment">Governor droop signal feedback source.</p>
<table>
<tr>
<th>
<p class="name">electricalPower</p>
</th>
<td>
<p class="comment">Electrical power feedback (connection indicated as 1 in the block diagrams of models, e.g. GovCT1, GovCT2).</p>
</td>
</tr>
<tr>
<th>
<p class="name">none</p>
</th>
<td>
<p class="comment">No droop signal feedback, is isochronous governor.</p>
</td>
</tr>
<tr>
<th>
<p class="name">fuelValveStroke</p>
</th>
<td>
<p class="comment">Fuel valve stroke feedback (true stroke) (connection indicated as 2 in the block diagrams of model, e.g. GovCT1, GovCT2).</p>
</td>
</tr>
<tr>
<th>
<p class="name">governorOutput</p>
</th>
<td>
<p class="comment">Governor output feedback (requested stroke) (connection indicated as 3 in the block diagrams of models, e.g. GovCT1, GovCT2).</p>
</td>
</tr>
</table>
</div>
<div id="FrancisGovernorControlKind" class="group">
<a href="#FrancisGovernorControlKind">
<h2 class="enumerated">FrancisGovernorControlKind</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\TurbineGovernorDynamics_TurbineGovernorInterconnectionAndVariables.png" target="_blanc">TurbineGovernorDynamics </a></p>
<p class="comment">Governor control flag for Francis hydro model.</p>
<table>
<tr>
<th>
<p class="name">mechanicHydrolicTachoAccelerator</p>
</th>
<td>
<p class="comment">Mechanic-hydraulic regulator with tacho-accelerometer (Cflag = 1).</p>
</td>
</tr>
<tr>
<th>
<p class="name">mechanicHydraulicTransientFeedback</p>
</th>
<td>
<p class="comment">Mechanic-hydraulic regulator with transient feedback (Cflag=2).</p>
</td>
</tr>
<tr>
<th>
<p class="name">electromechanicalElectrohydraulic</p>
</th>
<td>
<p class="comment">Electromechanical and electrohydraulic regulator (Cflag=3).</p>
</td>
</tr>
</table>
</div>
<div id="GenericNonLinearLoadModelKind" class="group">
<a href="#GenericNonLinearLoadModelKind">
<h2 class="enumerated">GenericNonLinearLoadModelKind</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\LoadDynamics_LoadInterconnectionAndVariables.png" target="_blanc">LoadDynamics </a></p>
<p class="comment">Type of generic non-linear load model.</p>
<table>
<tr>
<th>
<p class="name">exponentialRecovery</p>
</th>
<td>
<p class="comment">Exponential recovery model.</p>
</td>
</tr>
<tr>
<th>
<p class="name">loadAdaptive</p>
</th>
<td>
<p class="comment">Load adaptive model.</p>
</td>
</tr>
</table>
</div>
<div id="StaticLoadModelKind" class="group">
<a href="#StaticLoadModelKind">
<h2 class="enumerated">StaticLoadModelKind</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\LoadDynamics_LoadInterconnectionAndVariables.png" target="_blanc">LoadDynamics </a></p>
<p class="comment">Type of static load model.</p>
<table>
<tr>
<th>
<p class="name">exponential</p>
</th>
<td>
<p class="comment">Exponential P and Q equations are used and the following attributes are required:<br/>kp1, kp2, kp3, kpf, ep1, ep2, ep3<br/>kq1, kq2, kq3, kqf, eq1, eq2, eq3.</p>
</td>
</tr>
<tr>
<th>
<p class="name">zIP1</p>
</th>
<td>
<p class="comment">ZIP1 P and Q equations are used and the following attributes are required:<br/>kp1, kp2, kp3, kpf<br/>kq1, kq2, kq3, kqf.</p>
</td>
</tr>
<tr>
<th>
<p class="name">zIP2</p>
</th>
<td>
<p class="comment">This model separates the frequency-dependent load (primarily motors) from other load.  ZIP2 P and Q equations are used and the following attributes are required:<br/>kp1, kp2, kp3, kq4, kpf<br/>kq1, kq2, kq3, kq4, kqf.</p>
</td>
</tr>
<tr>
<th>
<p class="name">constantZ</p>
</th>
<td>
<p class="comment">The load is represented as a constant impedance.  ConstantZ P and Q equations are used and no attributes are required.</p>
</td>
</tr>
</table>
</div>
<div id="InputSignalKind" class="group">
<a href="#InputSignalKind">
<h2 class="enumerated">InputSignalKind</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\PowerSystemStabilizerDynamics_PowerSystemStabilizerInterconnectionAndVariables.png" target="_blanc">PowerSystemStabilizerDynamics </a></p>
<p class="comment">Input signal type.  In Dynamics modelling, commonly represented by j parameter.</p>
<table>
<tr>
<th>
<p class="name">rotorSpeed</p>
</th>
<td>
<p class="comment">Input signal is rotor or shaft speed (angular frequency).</p>
</td>
</tr>
<tr>
<th>
<p class="name">rotorAngularFrequencyDeviation</p>
</th>
<td>
<p class="comment">Input signal is rotor or shaft angular frequency deviation.</p>
</td>
</tr>
<tr>
<th>
<p class="name">busFrequency</p>
</th>
<td>
<p class="comment">Input signal is bus voltage fr<font color="#0f0f0f">equency.  This could be a terminal frequency or remote frequency.</font></p>
</td>
</tr>
<tr>
<th>
<p class="name">busFrequencyDeviation</p>
</th>
<td>
<p class="comment">Input signal is deviation of bus voltage frequ<font color="#0f0f0f">ency.  This could be a terminal frequency deviation or remote frequency deviation.</font></p>
</td>
</tr>
<tr>
<th>
<p class="name">generatorElectricalPower</p>
</th>
<td>
<p class="comment">Input signal is generator electrical power on rated S.</p>
</td>
</tr>
<tr>
<th>
<p class="name">generatorAcceleratingPower</p>
</th>
<td>
<p class="comment">Input signal is generating accelerating power.</p>
</td>
</tr>
<tr>
<th>
<p class="name">busVoltage</p>
</th>
<td>
<p class="comment">Input signal <font color="#0f0f0f">is bus voltage.  This could be a terminal voltage or remote voltage.</font></p>
</td>
</tr>
<tr>
<th>
<p class="name">busVoltageDerivative</p>
</th>
<td>
<p class="comment">Input signal is derivative of bus voltag<font color="#0f0f0f">e.  This could be a terminal voltage derivative or remote voltage derivative.</font></p>
</td>
</tr>
<tr>
<th>
<p class="name">branchCurrent</p>
</th>
<td>
<p class="comment">Input signal is amplitude of remote branch current.</p>
</td>
</tr>
<tr>
<th>
<p class="name">fieldCurrent</p>
</th>
<td>
<p class="comment">Input signal is generator field current.</p>
</td>
</tr>
</table>
</div>
<div id="RemoteSignalKind" class="group">
<a href="#RemoteSignalKind">
<h2 class="enumerated">RemoteSignalKind</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\StandardInterconnections_StandardInterconnectionSynchronousMachine.png" target="_blanc">StandardInterconnections </a></p>
<p class="comment">Type of input signal coming from remote bus.</p>
<table>
<tr>
<th>
<p class="name">remoteBusVoltageFrequency</p>
</th>
<td>
<p class="comment">Input is voltage frequency from remote terminal bus.</p>
</td>
</tr>
<tr>
<th>
<p class="name">remoteBusVoltageFrequencyDeviation</p>
</th>
<td>
<p class="comment">Input is voltage frequency deviation from remote terminal bus.</p>
</td>
</tr>
<tr>
<th>
<p class="name">remoteBusFrequency</p>
</th>
<td>
<p class="comment">Input is frequency from remote terminal bus.</p>
</td>
</tr>
<tr>
<th>
<p class="name">remoteBusFrequencyDeviation</p>
</th>
<td>
<p class="comment">Input is frequency deviation from remote terminal bus.</p>
</td>
</tr>
<tr>
<th>
<p class="name">remoteBusVoltageAmplitude</p>
</th>
<td>
<p class="comment">Input is voltage amplitude from remote terminal bus.</p>
</td>
</tr>
<tr>
<th>
<p class="name">remoteBusVoltage</p>
</th>
<td>
<p class="comment">Input is voltage from remote terminal bus.</p>
</td>
</tr>
<tr>
<th>
<p class="name">remoteBranchCurrentAmplitude</p>
</th>
<td>
<p class="comment">Input is branch current amplitude from remote terminal bus.</p>
</td>
</tr>
<tr>
<th>
<p class="name">remoteBusVoltageAmplitudeDerivative</p>
</th>
<td>
<p class="comment">Input is branch current amplitude derivative from remote terminal bus.</p>
</td>
</tr>
<tr>
<th>
<p class="name">remotePuBusVoltageDerivative</p>
</th>
<td>
<p class="comment">Input is PU voltage derivative from remote terminal bus.</p>
</td>
</tr>
</table>
</div>
<div id="IfdBaseKind" class="group">
<a href="#IfdBaseKind">
<h2 class="enumerated">IfdBaseKind</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\SynchronousMachineDynamics_SynchronousGeneratorInterconnectionAndVariables.png" target="_blanc">SynchronousMachineDynamics </a></p>
<p class="comment">Excitation base system mode.</p>
<table>
<tr>
<th>
<p class="name">ifag</p>
</th>
<td>
<p class="comment">Air gap line mode.  ifdBaseValue is computed, not defined by the user, in this mode.</p>
</td>
</tr>
<tr>
<th>
<p class="name">ifnl</p>
</th>
<td>
<p class="comment">No load system with saturation mode.  ifdBaseValue is computed, not defined by the user, in this mode.</p>
</td>
</tr>
<tr>
<th>
<p class="name">iffl</p>
</th>
<td>
<p class="comment">Full load system mode.  ifdBaseValue is computed, not defined by the user, in this mode.</p>
</td>
</tr>
<tr>
<th>
<p class="name">other</p>
</th>
<td>
<p class="comment">Free mode.  ifdBaseValue is defined by the user in this mode.</p>
</td>
</tr>
</table>
</div>
<div id="SynchronousMachineModelKind" class="group">
<a href="#SynchronousMachineModelKind">
<h2 class="enumerated">SynchronousMachineModelKind</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\SynchronousMachineDynamics_SynchronousGeneratorInterconnectionAndVariables.png" target="_blanc">SynchronousMachineDynamics </a></p>
<p class="comment">Type of synchronous machine model used in Dynamic simulation applications.</p>
<table>
<tr>
<th>
<p class="name">subtransient</p>
</th>
<td>
<p class="comment">Subtransient synchronous machine model.</p>
</td>
</tr>
<tr>
<th>
<p class="name">subtransientTypeF</p>
</th>
<td>
<p class="comment">WECC Type F variant of subtransient synchronous machine model.</p>
</td>
</tr>
<tr>
<th>
<p class="name">subtransientTypeJ</p>
</th>
<td>
<p class="comment">WECC Type J variant of subtransient synchronous machine model.</p>
</td>
</tr>
<tr>
<th>
<p class="name">subtransientSimplified</p>
</th>
<td>
<p class="comment">Simplified version of subtransient synchronous machine model where magnetic coupling between the direct and quadrature axes is ignored.</p>
</td>
</tr>
<tr>
<th>
<p class="name">subtransientSimplifiedDirectAxis</p>
</th>
<td>
<p class="comment">Simplified version of a subtransient synchronous machine model with no damper circuit on d-axis. </p>
</td>
</tr>
</table>
</div>
<div id="RotorKind" class="group">
<a href="#RotorKind">
<h2 class="enumerated">RotorKind</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\SynchronousMachineDynamics_SynchronousGeneratorInterconnectionAndVariables.png" target="_blanc">SynchronousMachineDynamics </a></p>
<p class="comment">Type of rotor on physical machine.</p>
<table>
<tr>
<th>
<p class="name">roundRotor</p>
</th>
<td>
<p class="comment">Round rotor type of synchronous machine.</p>
</td>
</tr>
<tr>
<th>
<p class="name">salientPole</p>
</th>
<td>
<p class="comment">Salient pole type of synchronous machine.</p>
</td>
</tr>
</table>
</div>
<div id="WindLVRTQcontrolModesKind" class="group">
<a href="#WindLVRTQcontrolModesKind">
<h2 class="enumerated">WindLVRTQcontrolModesKind</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\WindDynamics_WindDynamicsType1or2.png" target="_blanc">WindDynamics </a></p>
<p class="comment">LVRT Q control modes <i>M</i><sub>qLVRT</sub>.</p>
<table>
<tr>
<th>
<p class="name">mode1</p>
</th>
<td>
<p class="comment">Voltage dependent reactive current injection (<i>M</i><sub>LVRT,1</sub>).</p>
</td>
</tr>
<tr>
<th>
<p class="name">mode2</p>
</th>
<td>
<p class="comment">Reactive current injection controlled as the pre-fault value plus an additional voltage dependent reactive current injection (<i>M</i><sub>LVRT,2</sub>).</p>
</td>
</tr>
<tr>
<th>
<p class="name">mode3</p>
</th>
<td>
<p class="comment">Reactive current injection controlled as the pre-fault value plus an additional voltage dependent reactive current injection during fault, and as the pre-fault value plus an additional constant reactive current injection post fault (<i>M</i><sub>LVRT,3</sub>).</p>
</td>
</tr>
</table>
</div>
<div id="WindQcontrolModesKind" class="group">
<a href="#WindQcontrolModesKind">
<h2 class="enumerated">WindQcontrolModesKind</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\WindDynamics_WindDynamicsType1or2.png" target="_blanc">WindDynamics </a></p>
<p class="comment">General wind turbine Q control modes <i>M</i><sub>qG</sub>.</p>
<table>
<tr>
<th>
<p class="name">voltage</p>
</th>
<td>
<p class="comment">Voltage control (<i>M</i><sub>G,u</sub>).</p>
</td>
</tr>
<tr>
<th>
<p class="name">reactivePower</p>
</th>
<td>
<p class="comment">Reactive power control (<i>M</i><sub>G,q</sub>).</p>
</td>
</tr>
<tr>
<th>
<p class="name">openLoopReactivePower</p>
</th>
<td>
<p class="comment">Open loop reactive power control (only used with closed loop at plant level) (<i>M</i><sub>G,qol</sub>).</p>
</td>
</tr>
<tr>
<th>
<p class="name">powerFactor</p>
</th>
<td>
<p class="comment">Power factor control (<i>M</i><sub>G,pf</sub>).</p>
</td>
</tr>
</table>
</div>
<div id="WindLookupTableFunctionKind" class="group">
<a href="#WindLookupTableFunctionKind">
<h2 class="enumerated">WindLookupTableFunctionKind</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\WindDynamics_WindDynamicsType1or2.png" target="_blanc">WindDynamics </a></p>
<p class="comment">Function of the lookup table.</p>
<table>
<tr>
<th>
<p class="name">fpslip</p>
</th>
<td>
<p class="comment">Power versus slip lookup table (f<sub>pslip</sub>()). It is used for rotor resistance control model, IEC 61400-27-1, section 6.6.5.2. </p>
</td>
</tr>
<tr>
<th>
<p class="name">fpomega</p>
</th>
<td>
<p class="comment">Power vs. speed lookup table (f<sub>pomega</sub>()). It is used for P control model type 3, IEC 61400-27-1, section 6.6.5.3. </p>
</td>
</tr>
<tr>
<th>
<p class="name">ipvdl</p>
</th>
<td>
<p class="comment">Lookup table for voltage dependency of active current limits (i<sub>pVDL</sub>()). It is used for current limitation model, IEC 61400-27-1, section 6.6.5.7. </p>
</td>
</tr>
<tr>
<th>
<p class="name">iqvdl</p>
</th>
<td>
<p class="comment">Lookup table for voltage dependency of reactive current limits (i<sub>qVDL</sub>()). It is used for current limitation model, IEC 61400-27-1, section 6.6.5.7. </p>
</td>
</tr>
<tr>
<th>
<p class="name">fdpf</p>
</th>
<td>
<p class="comment">Power vs. frequency lookup table (<i>f</i><sub>dpf</sub>()). It is used for wind power plant frequency and active power control model, IEC 61400-27-1, Annex E. </p>
</td>
</tr>
</table>
</div>
<h1>Compound types</h1>
<h1>Datatypes</h1>
<div id="PU" class="group">
<a href="#PU">
<h2 class="datatype">PU</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\DomainProfile_PrimitiveDomainProfile.png" target="_blanc">DomainProfile </a></p>
<p class="comment">Per Unit - a positive or negative value referred to a defined base. Values typically range from -10 to +10.<br/></p>
<p class="note">-Value type is IEEE 754 simple precision floating point<br/></p>
<table>
<tr>
<th>
<p class="attribut" id="PU.value">value  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Float">Float</a>
</p>
<td>
<p class="comment"></p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PU.unit">unit  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#UnitSymbol">UnitSymbol</a>
</p>
<td>
 ConstantValue= none <br/>
<p class="comment"></p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PU.multiplier">multiplier  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#UnitMultiplier">UnitMultiplier</a>
</p>
<td>
 ConstantValue= none <br/>
<p class="comment"></p>
</td>
</tr>
</table>
</div>
<div id="Seconds" class="group">
<a href="#Seconds">
<h2 class="datatype">Seconds</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\DomainProfile_PrimitiveDomainProfile.png" target="_blanc">DomainProfile </a></p>
<p class="comment">Time, in seconds.<br/></p>
<p class="note">-Value type is IEEE 754 simple precision floating point<br/></p>
<table>
<tr>
<th>
<p class="attribut" id="Seconds.value">value  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Float">Float</a>
</p>
<td>
<p class="comment">Time, in seconds</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Seconds.unit">unit  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#UnitSymbol">UnitSymbol</a>
</p>
<td>
 ConstantValue= s <br/>
<p class="comment"></p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Seconds.multiplier">multiplier  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#UnitMultiplier">UnitMultiplier</a>
</p>
<td>
 ConstantValue= none <br/>
<p class="comment"></p>
</td>
</tr>
</table>
</div>
<div id="Simple_Float" class="group">
<a href="#Simple_Float">
<h2 class="datatype">Simple_Float</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\DomainProfile_PrimitiveDomainProfile.png" target="_blanc">DomainProfile </a></p>
<p class="comment">A floating point number. The range is unspecified and not limited.<br/></p>
<p class="note">-In ENTSO-E profile, Simple_Float range is the IEEE754 simple precision floating point one. It correspond to xs:float datatype</p>
<table>
<tr>
<th>
<p class="attribut" id="Simple_Float.value">value  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Float">Float</a>
</p>
<td>
<p class="comment"></p>
</td>
</tr>
</table>
</div>
<div id="AngleDegrees" class="group">
<a href="#AngleDegrees">
<h2 class="datatype">AngleDegrees</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\DomainProfile_PrimitiveDomainProfile.png" target="_blanc">DomainProfile </a></p>
<p class="comment">Measurement of angle in degrees.<br/></p>
<p class="note">-Value type is IEEE 754 simple precision floating point<br/></p>
<table>
<tr>
<th>
<p class="attribut" id="AngleDegrees.value">value  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Float">Float</a>
</p>
<td>
<p class="comment"></p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="AngleDegrees.unit">unit  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#UnitSymbol">UnitSymbol</a>
</p>
<td>
 ConstantValue= deg <br/>
<p class="comment"></p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="AngleDegrees.multiplier">multiplier  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#UnitMultiplier">UnitMultiplier</a>
</p>
<td>
 ConstantValue= none <br/>
<p class="comment"></p>
</td>
</tr>
</table>
</div>
<div id="ApparentPower" class="group">
<a href="#ApparentPower">
<h2 class="datatype">ApparentPower</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\DomainProfile_PrimitiveDomainProfile.png" target="_blanc">DomainProfile </a></p>
<p class="comment">Product of the RMS value of the voltage and the RMS value of the current.<br/></p>
<p class="note">-Value type is IEEE 754 simple precision floating point<br/></p>
<table>
<tr>
<th>
<p class="attribut" id="ApparentPower.value">value  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Float">Float</a>
</p>
<td>
<p class="comment"></p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ApparentPower.unit">unit  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#UnitSymbol">UnitSymbol</a>
</p>
<td>
 ConstantValue= VA <br/>
<p class="comment"></p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ApparentPower.multiplier">multiplier  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#UnitMultiplier">UnitMultiplier</a>
</p>
<td>
 ConstantValue= M <br/>
<p class="comment"></p>
</td>
</tr>
</table>
</div>
<div id="ActivePower" class="group">
<a href="#ActivePower">
<h2 class="datatype">ActivePower</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\DomainProfile_PrimitiveDomainProfile.png" target="_blanc">DomainProfile </a></p>
<p class="comment">Product of RMS value of the voltage and the RMS value of the in-phase component of the current.<br/></p>
<p class="note">-Value type is IEEE 754 simple precision floating point<br/></p>
<table>
<tr>
<th>
<p class="attribut" id="ActivePower.value">value  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Float">Float</a>
</p>
<td>
<p class="comment"></p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ActivePower.unit">unit  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#UnitSymbol">UnitSymbol</a>
</p>
<td>
 ConstantValue= W <br/>
<p class="comment"></p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ActivePower.multiplier">multiplier  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#UnitMultiplier">UnitMultiplier</a>
</p>
<td>
 ConstantValue= M <br/>
<p class="comment"></p>
</td>
</tr>
</table>
</div>
<div id="Frequency" class="group">
<a href="#Frequency">
<h2 class="datatype">Frequency</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\DomainProfile_PrimitiveDomainProfile.png" target="_blanc">DomainProfile </a></p>
<p class="comment">Cycles per second.</p>
<p class="note">-Value type is IEEE 754 simple precision floating point<br/></p>
<table>
<tr>
<th>
<p class="attribut" id="Frequency.value">value  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Float">Float</a>
</p>
<td>
<p class="comment"></p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Frequency.unit">unit  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#UnitSymbol">UnitSymbol</a>
</p>
<td>
 ConstantValue= Hz <br/>
<p class="comment"></p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Frequency.multiplier">multiplier  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#UnitMultiplier">UnitMultiplier</a>
</p>
<td>
 DefaultValue= none <br/>
<p class="comment"></p>
</td>
</tr>
</table>
</div>
<div id="Temperature" class="group">
<a href="#Temperature">
<h2 class="datatype">Temperature</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\DomainProfile_PrimitiveDomainProfile.png" target="_blanc">DomainProfile </a></p>
<p class="comment">Value of temperature in degrees Celsius.<br/></p>
<p class="note">-Value type is IEEE 754 simple precision floating point<br/></p>
<table>
<tr>
<th>
<p class="attribut" id="Temperature.multiplier">multiplier  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#UnitMultiplier">UnitMultiplier</a>
</p>
<td>
 ConstantValue= none <br/>
<p class="comment"></p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Temperature.unit">unit  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#UnitSymbol">UnitSymbol</a>
</p>
<td>
 ConstantValue= degC <br/>
<p class="comment"></p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Temperature.value">value  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Float">Float</a>
</p>
<td>
<p class="comment"></p>
</td>
</tr>
</table>
</div>
<div id="Area" class="group">
<a href="#Area">
<h2 class="datatype">Area</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\DomainProfile_PrimitiveDomainProfile.png" target="_blanc">DomainProfile </a></p>
<p class="comment">Area.</p>
<table>
<tr>
<th>
<p class="attribut" id="Area.value">value  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Float">Float</a>
</p>
<td>
<p class="comment"></p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Area.unit">unit  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#UnitSymbol">UnitSymbol</a>
</p>
<td>
 ConstantValue= m2 <br/>
<p class="comment"></p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Area.multiplier">multiplier  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#UnitMultiplier">UnitMultiplier</a>
</p>
<td>
<p class="comment"></p>
</td>
</tr>
</table>
</div>
<div id="Length" class="group">
<a href="#Length">
<h2 class="datatype">Length</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\DomainProfile_PrimitiveDomainProfile.png" target="_blanc">DomainProfile </a></p>
<p class="comment">Unit of length. Never negative.<br/></p>
<p class="note">-Value type is IEEE 754 simple precision floating point<br/></p>
<table>
<tr>
<th>
<p class="attribut" id="Length.value">value  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Float">Float</a>
</p>
<td>
<p class="comment"></p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Length.unit">unit  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#UnitSymbol">UnitSymbol</a>
</p>
<td>
 ConstantValue= m <br/>
<p class="comment"></p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Length.multiplier">multiplier  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#UnitMultiplier">UnitMultiplier</a>
</p>
<td>
 ConstantValue= k <br/>
<p class="comment"></p>
</td>
</tr>
</table>
</div>
<div id="VolumeFlowRate" class="group">
<a href="#VolumeFlowRate">
<h2 class="datatype">VolumeFlowRate</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\DomainProfile_PrimitiveDomainProfile.png" target="_blanc">DomainProfile </a></p>
<p class="comment">Volume per time.<br/></p>
<table>
<tr>
<th>
<p class="attribut" id="VolumeFlowRate.denominatorMultiplier">denominatorMultiplier  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#UnitMultiplier">UnitMultiplier</a>
</p>
<td>
 ConstantValue= none <br/>
<p class="comment"></p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="VolumeFlowRate.denominatorUnit">denominatorUnit  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#UnitSymbol">UnitSymbol</a>
</p>
<td>
 ConstantValue= s <br/>
<p class="comment"></p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="VolumeFlowRate.multiplier">multiplier  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#UnitMultiplier">UnitMultiplier</a>
</p>
<td>
 ConstantValue= none <br/>
<p class="comment"></p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="VolumeFlowRate.unit">unit  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#UnitSymbol">UnitSymbol</a>
</p>
<td>
 ConstantValue= m3 <br/>
<p class="comment"></p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="VolumeFlowRate.value">value  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Float">Float</a>
</p>
<td>
<p class="comment"></p>
</td>
</tr>
</table>
</div>
<div id="CurrentFlow" class="group">
<a href="#CurrentFlow">
<h2 class="datatype">CurrentFlow</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images\DomainProfile_PrimitiveDomainProfile.png" target="_blanc">DomainProfile </a></p>
<p class="comment">Electrical current with sign convention: positive flow is out of the conducting equipment into the connectivity node. Can be both AC and DC.</p>
<p class="note">-Value type is IEEE 754 simple precision floating point<br/></p>
<table>
<tr>
<th>
<p class="attribut" id="CurrentFlow.value">value  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Float">Float</a>
</p>
<td>
<p class="comment"></p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="CurrentFlow.unit">unit  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#UnitSymbol">UnitSymbol</a>
</p>
<td>
 ConstantValue= A <br/>
<p class="comment"></p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="CurrentFlow.multiplier">multiplier  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#UnitMultiplier">UnitMultiplier</a>
</p>
<td>
 ConstantValue= none <br/>
<p class="comment"></p>
</td>
</tr>
</table>
</div>
</body>
</html>
