<p class="attribut" id="ExcSCRX.te">te  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant of gain block (Te) (&gt;0).  Typical Value = 0.02.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->ExcitationSystemDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="ExcitationSystemDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="ExcSEXS" class="group">
<a href="#ExcSEXS">
<h2 class="concrete">ExcSEXS</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images/ExcitationSystemDynamics_ExcitationSystemInterconnectionAndVariables.png" target="_blanc">ExcitationSystemDynamics </a></p>
<p class="comment">Simplified Excitation System Model.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="ExcSEXS.efdmax">efdmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Field voltage clipping maximum limit (Efdmax).  Typical Value = 5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcSEXS.efdmin">efdmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Field voltage clipping minimum limit (Efdmin).  Typical Value = -5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcSEXS.emax">emax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum field voltage output (Emax).  Typical Value = 5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcSEXS.emin">emin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum field voltage output (Emin).  Typical Value = -5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcSEXS.k">k  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Gain (K) (&gt;0).  Typical Value = 100.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcSEXS.kc">kc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">PI controller gain (Kc).  Typical Value = 0.08.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcSEXS.tatb">tatb  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Ta/Tb - gain reduction ratio of lag-lead element (TaTb).  Typical Value = 0.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcSEXS.tb">tb  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Denominator time constant of lag-lead block (Tb).  Typical Value = 10.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcSEXS.tc">tc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">PI controller phase lead time constant (Tc).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcSEXS.te">te  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant of gain block (Te).  Typical Value = 0.05.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->ExcitationSystemDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="ExcitationSystemDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="ExcSK" class="group">
<a href="#ExcSK">
<h2 class="concrete">ExcSK</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images/ExcitationSystemDynamics_ExcitationSystemInterconnectionAndVariables.png" target="_blanc">ExcitationSystemDynamics </a></p>
<p class="comment">Slovakian Excitation System Model.  UEL and secondary voltage control are included in this model. When this model is used, there cannot be a separate underexcitation limiter or VAr controller model.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="ExcSK.efdmax">efdmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Field voltage clipping limit (Efdmax). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcSK.efdmin">efdmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Field voltage clipping limit (Efdmin). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcSK.emax">emax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum field voltage output (Emax).  Typical Value = 20.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcSK.emin">emin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum field voltage output (Emin).  Typical Value = -20.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcSK.k">k  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Gain (K).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcSK.k1">k1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Parameter of underexcitation limit (K1).  Typical Value = 0.1364.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcSK.k2">k2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Parameter of underexcitation limit (K2).  Typical Value = -0.3861.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcSK.kc">kc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">PI controller gain (Kc).  Typical Value = 70.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcSK.kce">kce  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Rectifier regulation factor (Kce).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcSK.kd">kd  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter internal reactance (Kd).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcSK.kgob">kgob  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">P controller gain (Kgob).  Typical Value = 10.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcSK.kp">kp  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">PI controller gain (Kp).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcSK.kqi">kqi  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">PI controller gain of integral component (Kqi).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcSK.kqob">kqob  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Rate of rise of the reactive power (Kqob). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcSK.kqp">kqp  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">PI controller gain (Kqp).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcSK.nq">nq  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Dead band of reactive power (nq).  Determines the range of sensitivity.  Typical Value = 0.001.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcSK.qconoff">qconoff  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">Secondary voltage control state (Qc_on_off).<br/>true = secondary voltage control is ON<br/>false = secondary voltage control is OFF.<br/>Typical Value = false.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcSK.qz">qz  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Desired value (setpoint) of reactive power, manual setting (Qz). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcSK.remote">remote  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">Selector to apply automatic calculation in secondary controller model.<br/>true = automatic calculation is activated<br/>false = manual set is active; the use of desired value of reactive power (Qz) is required.<br/>Typical Value = true.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcSK.sbase">sbase  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ApparentPower">ApparentPower</a>
</p>
<td>
<p class="comment">Apparent power of the unit (Sbase).  Unit = MVA.  Typical Value = 259.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcSK.tc">tc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">PI controller phase lead time constant (Tc).  Typical Value = 8.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcSK.te">te  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant of gain block (Te).  Typical Value = 0.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcSK.ti">ti  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">PI controller phase lead time constant (Ti).  Typical Value = 2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcSK.tp">tp  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant (Tp).  Typical Value = 0.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcSK.tr">tr  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Voltage transducer time constant (Tr).  Typical Value = 0.01.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcSK.uimax">uimax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum error (Uimax).  Typical Value = 10.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcSK.uimin">uimin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum error (UImin).  Typical Value = -10.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcSK.urmax">urmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum controller output (URmax).  Typical Value = 10.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcSK.urmin">urmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum controller output (URmin).  Typical Value = -10.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcSK.vtmax">vtmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum terminal voltage input (Vtmax).  Determines the range of voltage dead band.  Typical Value = 1.05.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcSK.vtmin">vtmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum terminal voltage input (Vtmin).  Determines the range of voltage dead band.  Typical Value = 0.95.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcSK.yp">yp  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum output (Yp).  Minimum output = 0.  Typical Value = 1.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->ExcitationSystemDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="ExcitationSystemDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="ExcST1A" class="group">
<a href="#ExcST1A">
<h2 class="concrete">ExcST1A</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images/ExcitationSystemDynamics_ExcitationSystemInterconnectionAndVariables.png" target="_blanc">ExcitationSystemDynamics </a></p>
<p class="comment">Modification of an old IEEE ST1A static excitation system without overexcitation limiter (OEL) and underexcitation limiter (UEL).</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="ExcST1A.ilr">ilr  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter output current limit reference (Ilr).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST1A.ka">ka  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Voltage regulator gain (Ka).  Typical Value = 190.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST1A.kc">kc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Rectifier loading factor proportional to commutating reactance (Kc). Typical Value = 0.05.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST1A.kf">kf  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Excitation control system stabilizer gains (Kf).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST1A.klr">klr  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter output current limiter gain (Klr).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST1A.ta">ta  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Voltage regulator time constant (Ta).  Typical Value = 0.02.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST1A.tb">tb  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Voltage regulator time constant (Tb).  Typical Value = 10.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST1A.tb1">tb1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Voltage regulator time constant (Tb<sub>1</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST1A.tc">tc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Voltage regulator time constant (Tc).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST1A.tc1">tc1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Voltage regulator time constant (Tc<sub>1</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST1A.tf">tf  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Excitation control system stabilizer time constant (Tf).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST1A.vamax">vamax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum voltage regulator output (Vamax).  Typical Value = 999.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST1A.vamin">vamin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum voltage regulator output (Vamin).  Typical Value = -999.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST1A.vimax">vimax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum voltage regulator input limit (Vimax).  Typical Value = 999.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST1A.vimin">vimin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum voltage regulator input limit (Vimin).  Typical Value = -999.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST1A.vrmax">vrmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum voltage regulator outputs (Vrmax).  Typical Value = 7.8.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST1A.vrmin">vrmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum voltage regulator outputs (Vrmin).  Typical Value = -6.7.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST1A.xe">xe  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Excitation xfmr effective reactance (Xe).  Typical Value = 0.04.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->ExcitationSystemDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="ExcitationSystemDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="ExcST2A" class="group">
<a href="#ExcST2A">
<h2 class="concrete">ExcST2A</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images/ExcitationSystemDynamics_ExcitationSystemInterconnectionAndVariables.png" target="_blanc">ExcitationSystemDynamics </a></p>
<p class="comment">Modified IEEE ST2A static excitation system - another lead-lag block added to match  the model defined by WECC.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="ExcST2A.efdmax">efdmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum field voltage (Efdmax).  Typical Value = 99.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST2A.ka">ka  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Voltage regulator gain (Ka).  Typical Value = 120.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST2A.kc">kc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Rectifier loading factor proportional to commutating reactance (Kc).  Typical Value = 1.82.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST2A.ke">ke  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter constant related to self-excited field (Ke).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST2A.kf">kf  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Excitation control system stabilizer gains (Kf).  Typical Value = 0.05.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST2A.ki">ki  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Potential circuit gain coefficient (Ki).  Typical Value = 8.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST2A.kp">kp  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Potential circuit gain coefficient (Kp).  Typical Value = 4.88.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST2A.ta">ta  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Voltage regulator time constant (Ta).  Typical Value = 0.15.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST2A.tb">tb  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Voltage regulator time constant (Tb).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST2A.tc">tc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Voltage regulator time constant (Tc).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST2A.te">te  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Exciter time constant, integration rate associated with exciter control (Te).  Typical Value = 0.5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST2A.tf">tf  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Excitation control system stabilizer time constant (Tf).  Typical Value = 0.7.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST2A.uelin">uelin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">UEL input (UELin).<br/>true = HV gate<br/>false = add to error signal.<br/>Typical Value = false.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST2A.vrmax">vrmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum voltage regulator outputs (Vrmax).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST2A.vrmin">vrmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum voltage regulator outputs (Vrmin).  Typical Value = -1.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->ExcitationSystemDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="ExcitationSystemDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="ExcST3A" class="group">
<a href="#ExcST3A">
<h2 class="concrete">ExcST3A</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images/ExcitationSystemDynamics_ExcitationSystemInterconnectionAndVariables.png" target="_blanc">ExcitationSystemDynamics </a></p>
<p class="comment">Modified IEEE ST3A static excitation system with added speed multiplier.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="ExcST3A.efdmax">efdmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum AVR output (Efdmax).  Typical Value = 6.9.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST3A.kc">kc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Rectifier loading factor proportional to commutating reactance (Kc). Typical Value = 1.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST3A.kg">kg  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Feedback gain constant of the inner loop field regulator (Kg).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST3A.ki">ki  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Potential circuit gain coefficient (Ki).  Typical Value = 4.83.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST3A.kj">kj  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">AVR gain (Kj).  Typical Value = 200.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST3A.km">km  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Forward gain constant of the inner loop field regulator (Km).  Typical Value = 7.04.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST3A.kp">kp  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Potential source gain (Kp) (&gt;0).  Typical Value = 4.37.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST3A.ks">ks  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Coefficient to allow different usage of the model-speed coefficient (Ks).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST3A.ks1">ks1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Coefficient to allow different usage of the model-speed coefficient (Ks1).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST3A.tb">tb  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Voltage regulator time constant (Tb).  Typical Value = 6.67.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST3A.tc">tc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Voltage regulator time constant (Tc).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST3A.thetap">thetap  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#AngleDegrees">AngleDegrees</a>
</p>
<td>
<p class="comment">Potential circuit phase angle (thetap).  Typical Value = 20.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST3A.tm">tm  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Forward time constant of inner loop field regulator (Tm).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST3A.vbmax">vbmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum excitation voltage (Vbmax).  Typical Value = 8.63.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST3A.vgmax">vgmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum inner loop feedback voltage (Vgmax).  Typical Value = 6.53.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST3A.vimax">vimax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum voltage regulator input limit (Vimax).  Typical Value = 0.2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST3A.vimin">vimin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum voltage regulator input limit (Vimin).  Typical Value = -0.2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST3A.vrmax">vrmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum voltage regulator output (Vrmax).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST3A.vrmin">vrmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum voltage regulator output (Vrmin).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST3A.xl">xl  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Reactance associated with potential source (Xl).  Typical Value = 0.09.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->ExcitationSystemDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="ExcitationSystemDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="ExcST4B" class="group">
<a href="#ExcST4B">
<h2 class="concrete">ExcST4B</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images/ExcitationSystemDynamics_ExcitationSystemInterconnectionAndVariables.png" target="_blanc">ExcitationSystemDynamics </a></p>
<p class="comment">Modified IEEE ST4B static excitation system with maximum inner loop feedback gain <b>Vgmax</b>.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="ExcST4B.kc">kc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Rectifier loading factor proportional to commutating reactance (Kc). Typical Value = 0.113.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST4B.kg">kg  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Feedback gain constant of the inner loop field regulator (Kg). Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST4B.ki">ki  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Potential circuit gain coefficient (Ki).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST4B.kim">kim  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Voltage regulator integral gain output (Kim).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST4B.kir">kir  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Voltage regulator integral gain (Kir).  Typical Value = 10.75.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST4B.kp">kp  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Potential circuit gain coefficient (Kp).  Typical Value = 9.3.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST4B.kpm">kpm  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Voltage regulator proportional gain output (Kpm).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST4B.kpr">kpr  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Voltage regulator proportional gain (Kpr).  Typical Value = 10.75.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST4B.lvgate">lvgate  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">Selector (LVgate).<br/>true = LVgate is part of the block diagram<br/>false = LVgate is not part of the block diagram. <br/>Typical Value = false.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST4B.ta">ta  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Voltage regulator time constant (Ta).  Typical Value = 0.02.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST4B.thetap">thetap  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#AngleDegrees">AngleDegrees</a>
</p>
<td>
<p class="comment">Potential circuit phase angle (thetap).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST4B.uel">uel  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">Selector (Uel).<br/>true = UEL is part of block diagram<br/>false = UEL is not part of block diagram. <br/>Typical Value = false.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST4B.vbmax">vbmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum excitation voltage (Vbmax).  Typical Value = 11.63.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST4B.vgmax">vgmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum inner loop feedback voltage (Vgmax).  Typical Value = 5.8.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST4B.vmmax">vmmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum inner loop output (Vmmax).  Typical Value = 99.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST4B.vmmin">vmmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum inner loop output (Vmmin).  Typical Value = -99.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST4B.vrmax">vrmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum voltage regulator output (Vrmax).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST4B.vrmin">vrmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum voltage regulator output (Vrmin).  Typical Value = -0.87.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST4B.xl">xl  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Reactance associated with potential source (Xl).  Typical Value = 0.124.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->ExcitationSystemDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="ExcitationSystemDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="ExcST6B" class="group">
<a href="#ExcST6B">
<h2 class="concrete">ExcST6B</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images/ExcitationSystemDynamics_ExcitationSystemInterconnectionAndVariables.png" target="_blanc">ExcitationSystemDynamics </a></p>
<p class="comment">Modified IEEE ST6B static excitation system with PID controller and optional inner feedbacks loop.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="ExcST6B.ilr">ilr  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter output current limit reference (Ilr).  Typical Value = 4.164.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST6B.k1">k1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">Selector (K1).<br/>true = feedback is from Ifd<br/>false = feedback is not from Ifd.<br/>Typical Value = true.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST6B.kcl">kcl  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter output current limit adjustment (Kcl).  Typical Value = 1.0577.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST6B.kff">kff  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Pre-control gain constant of the inner loop field regulator (Kff).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST6B.kg">kg  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Feedback gain constant of the inner loop field regulator (Kg).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST6B.kia">kia  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Voltage regulator integral gain (Kia).  Typical Value = 45.094.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST6B.klr">klr  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exciter output current limit adjustment (Kcl).  Typical Value = 17.33.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST6B.km">km  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Forward gain constant of the inner loop field regulator (Km).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST6B.kpa">kpa  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Voltage regulator proportional gain (Kpa).  Typical Value = 18.038.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST6B.kvd">kvd  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Voltage regulator derivative gain (Kvd).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST6B.oelin">oelin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ExcST6BOELselectorKind">ExcST6BOELselectorKind</a>
</p>
<td>
<p class="comment">OEL input selector (OELin). Typical Value = noOELinput.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST6B.tg">tg  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Feedback time constant of inner loop field voltage regulator (Tg).  Typical Value = 0.02.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST6B.ts">ts  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Rectifier firing time constant (Ts).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST6B.tvd">tvd  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Voltage regulator derivative gain (Tvd).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST6B.vamax">vamax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum voltage regulator output (Vamax).  Typical Value = 4.81.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST6B.vamin">vamin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum voltage regulator output (Vamin).  Typical Value = -3.85.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST6B.vilim">vilim  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">Selector (Vilim).<br/>true = Vimin-Vimax limiter is active<br/>false = Vimin-Vimax limiter is not active.<br/>Typical Value = true.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST6B.vimax">vimax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum voltage regulator input limit (Vimax).  Typical Value = 10.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST6B.vimin">vimin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum voltage regulator input limit (Vimin).  Typical Value = -10.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST6B.vmult">vmult  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">Selector (Vmult).<br/>true = multiply regulator output by terminal voltage<br/>false = do not multiply regulator output by terminal voltage. <br/>Typical Value = true.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST6B.vrmax">vrmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum voltage regulator output (Vrmax).  Typical Value = 4.81.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST6B.vrmin">vrmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum voltage regulator output (Vrmin).  Typical Value = -3.85.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST6B.xc">xc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Excitation source reactance (Xc).  Typical Value = 0.05.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->ExcitationSystemDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="ExcitationSystemDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="ExcST7B" class="group">
<a href="#ExcST7B">
<h2 class="concrete">ExcST7B</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images/ExcitationSystemDynamics_ExcitationSystemInterconnectionAndVariables.png" target="_blanc">ExcitationSystemDynamics </a></p>
<p class="comment">Modified IEEE ST7B static excitation system without stator current limiter (SCL) and current compensator (DROOP) inputs.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="ExcST7B.kh">kh  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">High-value gate feedback gain (Kh).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST7B.kia">kia  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Voltage regulator integral gain (Kia).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST7B.kl">kl  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Low-value gate feedback gain (Kl).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST7B.kpa">kpa  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Voltage regulator proportional gain (Kpa).  Typical Value = 40.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST7B.oelin">oelin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ExcST7BOELselectorKind">ExcST7BOELselectorKind</a>
</p>
<td>
<p class="comment">OEL input selector (OELin). Typical Value = noOELinput.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST7B.tb">tb  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Regulator lag time constant (Tb).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST7B.tc">tc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Regulator lead time constant (Tc).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST7B.tf">tf  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Excitation control system stabilizer time constant (Tf).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST7B.tg">tg  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Feedback time constant of inner loop field voltage regulator (Tg).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST7B.tia">tia  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Feedback time constant (Tia).  Typical Value = 3.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST7B.ts">ts  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Rectifier firing time constant (Ts).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST7B.uelin">uelin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ExcST7BUELselectorKind">ExcST7BUELselectorKind</a>
</p>
<td>
<p class="comment">UEL input selector (UELin). Typical Value = noUELinput.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST7B.vmax">vmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum voltage reference signal (Vmax).  Typical Value = 1.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST7B.vmin">vmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum voltage reference signal (Vmin).  Typical Value = 0.9.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST7B.vrmax">vrmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum voltage regulator output (Vrmax).  Typical Value = 5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExcST7B.vrmin">vrmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum voltage regulator output (Vrmin).  Typical Value = -4.5.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->ExcitationSystemDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="ExcitationSystemDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#ExcitationSystemDynamics">ExcitationSystemDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="GenICompensationForGenJ" class="group">
<a href="#GenICompensationForGenJ">
<h2 class="concrete">GenICompensationForGenJ</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images/VoltageCompensatorDynamics_VoltageCompensatorInterconnectionAndVariables.png" target="_blanc">VoltageCompensatorDynamics </a></p>
<p class="comment">This class provides the resistive and reactive components of compensation for the generator associated with the IEEE Type 2 voltage compensator for current flow out of one of the other generators in the interconnection.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="GenICompensationForGenJ.rcij">rcij  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment"><font color="#0f0f0f">Resistive component of compensation of generator associated with this IEEE Type 2 voltage compensator for current flow out of another generator (Rcij).</font></p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GenICompensationForGenJ.xcij">xcij  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment"><font color="#0f0f0f">Reactive component of compensation of generator associated with this IEEE Type 2 voltage compensator for current flow out of another generator (Xcij).</font></p>
</td>
</tr>
<tr>
<td class="type">
<p class="type">
<p class="role" id="GenICompensationForGenJ.VcompIEEEType2">VcompIEEEType2</p>
</p>
</td>
<td>
<p class="cardinality">[1..1]</p>
</td>
<td>
<p><a href="#VCompIEEEType2">VCompIEEEType2</a></p>
</td>
<td>
<p class="comment">The standard IEEE Type 2 voltage compensator of this compensation.</p>
</td>
</tr>
<tr>
<td class="type">
<p class="type">
<p class="role" id="GenICompensationForGenJ.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</p>
</td>
<td>
<p class="cardinality">[1..1]</p>
</td>
<td>
<p><a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a></p>
</td>
<td>
<p class="comment">Standard synchronous machine out of which current flow is being compensated for.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="GovCT1" class="group">
<a href="#GovCT1">
<h2 class="concrete">GovCT1</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images/TurbineGovernorDynamics_TurbineGovernorInterconnectionAndVariables.png" target="_blanc">TurbineGovernorDynamics </a></p>
<p class="comment">General model for any prime mover with a PID governor, used primarily for combustion turbine and combined cycle units.<br/>This model can be used to represent a variety of prime movers controlled by PID governors.  It is suitable, for example, for representation of <br/><ul>	<li>gas turbine and single shaft combined cycle turbines </li></ul><ul>	<li>diesel engines with modern electronic or digital governors  </li></ul><ul>	<li>steam turbines where steam is supplied from a large boiler drum or a large header whose pressure is substantially constant over the period under study </li>	<li>simple hydro turbines in dam configurations where the water column length is short and water inertia effects are minimal. </li></ul>Additional information on this model is available in the 2012 IEEE report, <i><u>Dynamic Models for Turbine-Governors in Power System Studies</u></i>, section 3.1.2.3 page 3-4 (GGOV1).</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="GovCT1.aset">aset  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Acceleration limiter setpoint (Aset).  Unit = PU/sec.  Typical Value = 0.01.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovCT1.db">db  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Speed governor dead band in per unit speed (db).  In the majority of applications, it is recommended that this value be set to zero.  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovCT1.dm">dm  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Speed sensitivity coefficient (Dm).  Dm can represent either the variation of the engine power with the shaft speed or the variation of maximum power capability with shaft speed.  If it is positive it describes the falling slope of the engine speed verses power characteristic as speed increases. A slightly falling characteristic is typical for reciprocating engines and some aero-derivative turbines.  If it is negative the engine power is assumed to be unaffected by the shaft speed, but the maximum permissible fuel flow is taken to fall with falling shaft speed. This is characteristic of single-shaft industrial turbines due to exhaust temperature limits.  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovCT1.ka">ka  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Acceleration limiter gain (Ka).  Typical Value = 10.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovCT1.kdgov">kdgov  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Governor derivative gain (Kdgov).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovCT1.kigov">kigov  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Governor integral gain (Kigov).  Typical Value = 2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovCT1.kiload">kiload  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Load limiter integral gain for PI controller (Kiload).  Typical Value = 0.67.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovCT1.kimw">kimw  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Power controller (reset) gain (Kimw).  The default value of 0.01 corresponds to a reset time of 100 seconds.  A value of 0.001 corresponds to a relatively slow acting load controller.  Typical Value = 0.01.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovCT1.kpgov">kpgov  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Governor proportional gain (Kpgov).  Typical Value = 10.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovCT1.kpload">kpload  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Load limiter proportional gain for PI controller (Kpload).  Typical Value = 2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovCT1.kturb">kturb  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Turbine gain (Kturb) (&gt;0).  Typical Value = 1.5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovCT1.ldref">ldref  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Load limiter reference value (Ldref).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovCT1.maxerr">maxerr  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum value for speed error signal (maxerr).  Typical Value = 0.05.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovCT1.minerr">minerr  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum value for speed error signal (minerr).  Typical Value = -0.05.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovCT1.mwbase">mwbase  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ActivePower">ActivePower</a>
</p>
<td>
<p class="comment">Base for power values (MWbase) (&gt; 0).  Unit = MW.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovCT1.r">r  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Permanent droop (R).  Typical Value = 0.04.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovCT1.rclose">rclose  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Minimum valve closing rate (Rclose).  Unit = PU/sec.  Typical Value = -0.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovCT1.rdown">rdown  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum rate of load limit decrease (Rdown).  Typical Value = -99.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovCT1.ropen">ropen  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Maximum valve opening rate (Ropen).  Unit = PU/sec.  Typical Value = 0.10.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovCT1.rselect">rselect  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#DroopSignalFeedbackKind">DroopSignalFeedbackKind</a>
</p>
<td>
<p class="comment">Feedback signal for droop (Rselect).  Typical Value = electricalPower.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovCT1.rup">rup  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum rate of load limit increase (Rup).  Typical Value = 99.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovCT1.ta">ta  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Acceleration limiter time constant (Ta) (&gt;0).  Typical Value = 0.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovCT1.tact">tact  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Actuator time constant (Tact).  Typical Value = 0.5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovCT1.tb">tb  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Turbine lag time constant (Tb) (&gt;0).  Typical Value = 0.5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovCT1.tc">tc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Turbine lead time constant (Tc).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovCT1.tdgov">tdgov  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Governor derivative controller time constant (Tdgov).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovCT1.teng">teng  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Transport time delay for diesel engine used in representing diesel engines where there is a small but measurable transport delay between a change in fuel flow setting and the development of torque (Teng).  Teng should be zero in all but special cases where this transport delay is of particular concern.  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovCT1.tfload">tfload  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Load Limiter time constant (Tfload) (&gt;0).  Typical Value = 3.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovCT1.tpelec">tpelec  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Electrical power transducer time constant (Tpelec) (&gt;0).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovCT1.tsa">tsa  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Temperature detection lead time constant (Tsa).  Typical Value = 4.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovCT1.tsb">tsb  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Temperature detection lag time constant (Tsb).  Typical Value = 5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovCT1.vmax">vmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum valve position limit (Vmax).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovCT1.vmin">vmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum valve position limit (Vmin).  Typical Value = 0.15.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovCT1.wfnl">wfnl  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">No load fuel flow (Wfnl).  Typical Value = 0.2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovCT1.wfspd">wfspd  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">Switch for fuel source characteristic to recognize that fuel flow, for a given fuel valve stroke, can be proportional to engine speed (Wfspd).<br/>true = fuel flow proportional to speed (for some gas turbines and diesel engines with positive displacement fuel injectors)<br/>false = fuel control system keeps fuel flow independent of engine speed.<br/>Typical Value = true.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->TurbineGovernorDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="TurbineGovernorDynamics.AsynchronousMachineDynamics">AsynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#AsynchronousMachineDynamics">AsynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#TurbineGovernorDynamics">TurbineGovernorDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="TurbineGovernorDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">0..*</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#TurbineGovernorDynamics">TurbineGovernorDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="GovCT2" class="group">
<a href="#GovCT2">
<h2 class="concrete">GovCT2</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images/TurbineGovernorDynamics_TurbineGovernorInterconnectionAndVariables.png" target="_blanc">TurbineGovernorDynamics </a></p>
<p class="comment">General governor model with frequency-dependent fuel flow limit.  This model is a modification of the GovCT1<b> </b>model in order to represent the frequency-dependent fuel flow limit of a specific gas turbine manufacturer.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="GovCT2.aset">aset  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Acceleration limiter setpoint (Aset).  Unit = PU/sec.  Typical Value = 10.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovCT2.db">db  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Speed governor dead band in per unit speed (db).  In the majority of applications, it is recommended that this value be set to zero.  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovCT2.dm">dm  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Speed sensitivity coefficient (Dm).  Dm can represent either the variation of the engine power with the shaft speed or the variation of maximum power capability with shaft speed.  If it is positive it describes the falling slope of the engine speed verses power characteristic as speed increases. A slightly falling characteristic is typical for reciprocating engines and some aero-derivative turbines.  If it is negative the engine power is assumed to be unaffected by the shaft speed, but the maximum permissible fuel flow is taken to fall with falling shaft speed. This is characteristic of single-shaft industrial turbines due to exhaust temperature limits.  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovCT2.flim1">flim1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Frequency">Frequency</a>
</p>
<td>
<p class="comment">Frequency threshold 1 (Flim1).  Unit = Hz.  Typical Value = 59.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovCT2.flim10">flim10  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Frequency">Frequency</a>
</p>
<td>
<p class="comment">Frequency threshold 10 (Flim10).  Unit = Hz.  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovCT2.flim2">flim2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Frequency">Frequency</a>
</p>
<td>
<p class="comment">Frequency threshold 2 (Flim2).  Unit = Hz.  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovCT2.flim3">flim3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Frequency">Frequency</a>
</p>
<td>
<p class="comment">Frequency threshold 3 (Flim3).  Unit = Hz.  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovCT2.flim4">flim4  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Frequency">Frequency</a>
</p>
<td>
<p class="comment">Frequency threshold 4 (Flim4).  Unit = Hz.  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovCT2.flim5">flim5  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Frequency">Frequency</a>
</p>
<td>
<p class="comment">Frequency threshold 5 (Flim5).  Unit = Hz.  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovCT2.flim6">flim6  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Frequency">Frequency</a>
</p>
<td>
<p class="comment">Frequency threshold 6 (Flim6).  Unit = Hz.  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovCT2.flim7">flim7  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Frequency">Frequency</a>
</p>
<td>
<p class="comment">Frequency threshold 7 (Flim7).  Unit = Hz.  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovCT2.flim8">flim8  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Frequency">Frequency</a>
</p>
<td>
<p class="comment">Frequency threshold 8 (Flim8).  Unit = Hz.  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovCT2.flim9">flim9  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Frequency">Frequency</a>
</p>
<td>
<p class="comment">Frequency threshold 9 (Flim9).  Unit = Hz.  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovCT2.ka">ka  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Acceleration limiter Gain (Ka).  Typical Value = 10.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovCT2.kdgov">kdgov  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Governor derivative gain (Kdgov).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovCT2.kigov">kigov  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Governor integral gain (Kigov).  Typical Value = 0.45.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovCT2.kiload">kiload  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Load limiter integral gain for PI controller (Kiload).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovCT2.kimw">kimw  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Power controller (reset) gain (Kimw).  The default value of 0.01 corresponds to a reset time of 100 seconds.  A value of 0.001 corresponds to a relatively slow acting load controller.  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovCT2.kpgov">kpgov  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Governor proportional gain (Kpgov).  Typical Value = 4.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovCT2.kpload">kpload  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Load limiter proportional gain for PI controller (Kpload).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovCT2.kturb">kturb  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Turbine gain (Kturb).  Typical Value = 1.9168.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovCT2.ldref">ldref  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Load limiter reference value (Ldref).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovCT2.maxerr">maxerr  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum value for speed error signal (Maxerr).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovCT2.minerr">minerr  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum value for speed error signal (Minerr).  Typical Value = -1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovCT2.mwbase">mwbase  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ActivePower">ActivePower</a>
</p>
<td>
<p class="comment">Base for power values (MWbase) (&gt; 0).  Unit = MW.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovCT2.plim1">plim1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Power limit 1 (Plim1).  Typical Value = 0.8325.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovCT2.plim10">plim10  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Power limit 10 (Plim10).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovCT2.plim2">plim2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Power limit 2 (Plim2).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovCT2.plim3">plim3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Power limit 3 (Plim3).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovCT2.plim4">plim4  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Power limit 4 (Plim4).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovCT2.plim5">plim5  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Power limit 5 (Plim5).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovCT2.plim6">plim6  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Power limit 6 (Plim6).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovCT2.plim7">plim7  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Power limit 7 (Plim7).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovCT2.plim8">plim8  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Power limit 8 (Plim8).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovCT2.plim9">plim9  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Power Limit 9 (Plim9).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovCT2.prate">prate  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Ramp rate for frequency-dependent power limit (Prate).  Typical Value = 0.017.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovCT2.r">r  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Permanent droop (R).  Typical Value = 0.05.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovCT2.rclose">rclose  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Minimum valve closing rate (Rclose).  Unit = PU/sec.  Typical Value = -99.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovCT2.rdown">rdown  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum rate of load limit decrease (Rdown).  Typical Value = -99.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovCT2.ropen">ropen  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Maximum valve opening rate (Ropen).  Unit = PU/sec.  Typical Value = 99.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovCT2.rselect">rselect  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#DroopSignalFeedbackKind">DroopSignalFeedbackKind</a>
</p>
<td>
<p class="comment">Feedback signal for droop (Rselect).  Typical Value = electricalPower.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovCT2.rup">rup  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum rate of load limit increase (Rup).  Typical Value = 99.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovCT2.ta">ta  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Acceleration limiter time constant (Ta).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovCT2.tact">tact  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Actuator time constant (Tact).  Typical Value = 0.4.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovCT2.tb">tb  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Turbine lag time constant (Tb).  Typical Value = 0.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovCT2.tc">tc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Turbine lead time constant (Tc).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovCT2.tdgov">tdgov  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Governor derivative controller time constant (Tdgov).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovCT2.teng">teng  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Transport time delay for diesel engine used in representing diesel engines where there is a small but measurable transport delay between a change in fuel flow setting and the development of torque (Teng).  Teng should be zero in all but special cases where this transport delay is of particular concern.  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovCT2.tfload">tfload  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Load Limiter time constant (Tfload).  Typical Value = 3.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovCT2.tpelec">tpelec  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Electrical power transducer time constant (Tpelec).  Typical Value = 2.5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovCT2.tsa">tsa  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Temperature detection lead time constant (Tsa).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovCT2.tsb">tsb  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Temperature detection lag time constant (Tsb).  Typical Value = 50.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovCT2.vmax">vmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum valve position limit (Vmax).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovCT2.vmin">vmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum valve position limit (Vmin).  Typical Value = 0.175.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovCT2.wfnl">wfnl  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">No load fuel flow (Wfnl).  Typical Value = 0.187.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovCT2.wfspd">wfspd  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">Switch for fuel source characteristic to recognize that fuel flow, for a given fuel valve stroke, can be proportional to engine speed (Wfspd).<br/>true = fuel flow proportional to speed (for some gas turbines and diesel engines with positive displacement fuel injectors)<br/>false = fuel control system keeps fuel flow independent of engine speed.<br/>Typical Value = false.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->TurbineGovernorDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="TurbineGovernorDynamics.AsynchronousMachineDynamics">AsynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#AsynchronousMachineDynamics">AsynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#TurbineGovernorDynamics">TurbineGovernorDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="TurbineGovernorDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">0..*</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#TurbineGovernorDynamics">TurbineGovernorDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="GovGAST" class="group">
<a href="#GovGAST">
<h2 class="concrete">GovGAST</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images/TurbineGovernorDynamics_TurbineGovernorInterconnectionAndVariables.png" target="_blanc">TurbineGovernorDynamics </a></p>
<p class="comment">Single shaft gas turbine.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="GovGAST.at">at  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Ambient temperature load limit (Load Limit).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST.dturb">dturb  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Turbine damping factor (Dturb).  Typical Value = 0.18.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST.kt">kt  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Temperature limiter gain (Kt).  Typical Value = 3.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST.mwbase">mwbase  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ActivePower">ActivePower</a>
</p>
<td>
<p class="comment">Base for power values (MWbase) (&gt; 0).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST.r">r  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Permanent droop (R).  Typical Value = 0.04.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST.t1">t1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Governor mechanism time constant (T1).  T1 represents the natural valve positioning time constant of the governor for small disturbances, as seen when rate limiting is not in effect.  Typical Value = 0.5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST.t2">t2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Turbine power time constant (T2).  T2 represents delay due to internal energy storage of the gas turbine engine. T2 can be used to give a rough approximation to the delay associated with acceleration of the compressor spool of a multi-shaft engine, or with the compressibility of gas in the plenum of a the free power turbine of an aero-derivative unit, for example.  Typical Value = 0.5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST.t3">t3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Turbine exhaust temperature time constant (T3).  Typical Value = 3.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST.vmax">vmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum turbine power, PU of MWbase (Vmax).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST.vmin">vmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum turbine power, PU of MWbase (Vmin).  Typical Value = 0.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->TurbineGovernorDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="TurbineGovernorDynamics.AsynchronousMachineDynamics">AsynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#AsynchronousMachineDynamics">AsynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#TurbineGovernorDynamics">TurbineGovernorDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="TurbineGovernorDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">0..*</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#TurbineGovernorDynamics">TurbineGovernorDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="GovGAST1" class="group">
<a href="#GovGAST1">
<h2 class="concrete">GovGAST1</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images/TurbineGovernorDynamics_TurbineGovernorInterconnectionAndVariables.png" target="_blanc">TurbineGovernorDynamics </a></p>
<p class="comment">Modified single shaft gas turbine.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="GovGAST1.a">a  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Turbine power time constant numerator scale factor (a).  Typical Value = 0.8.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST1.b">b  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Turbine power time constant denominator scale factor (b).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST1.db1">db1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Frequency">Frequency</a>
</p>
<td>
<p class="comment">Intentional dead-band width (db1).  Unit = Hz.  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST1.db2">db2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ActivePower">ActivePower</a>
</p>
<td>
<p class="comment">Unintentional dead-band (db2).  Unit = MW.  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST1.eps">eps  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Frequency">Frequency</a>
</p>
<td>
<p class="comment">Intentional db hysteresis (eps).  Unit = Hz.  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST1.fidle">fidle  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Fuel flow at zero power output (Fidle).  Typical Value = 0.18.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST1.gv1">gv1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 1, PU gv (Gv1).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST1.gv2">gv2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 2,PU gv (Gv2).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST1.gv3">gv3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 3, PU gv (Gv3).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST1.gv4">gv4  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 4, PU gv (Gv4).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST1.gv5">gv5  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 5, PU gv (Gv5).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST1.gv6">gv6  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 6, PU gv (Gv6).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST1.ka">ka  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Governor gain (Ka).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST1.kt">kt  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Temperature limiter gain (Kt).  Typical Value = 3.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST1.lmax">lmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Ambient temperature load limit (Lmax).  Lmax is the turbine power output corresponding to the limiting exhaust gas temperature.  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST1.loadinc">loadinc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Valve position change allowed at fast rate (Loadinc).  Typical Value = 0.05.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST1.ltrate">ltrate  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Maximum long term fuel valve opening rate (Ltrate).  Typical Value = 0.02.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST1.mwbase">mwbase  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ActivePower">ActivePower</a>
</p>
<td>
<p class="comment">Base for power values (MWbase) (&gt; 0).  Unit = MW.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST1.pgv1">pgv1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 1, PU power (Pgv1).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST1.pgv2">pgv2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 2, PU power (Pgv2).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST1.pgv3">pgv3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 3, PU power (Pgv3).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST1.pgv4">pgv4  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 4, PU power (Pgv4).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST1.pgv5">pgv5  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 5, PU power (Pgv5).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST1.pgv6">pgv6  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 6, PU power (Pgv6).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST1.r">r  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Permanent droop (R).  Typical Value = 0.04.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST1.rmax">rmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Maximum fuel valve opening rate (Rmax).  Unit = PU/sec.  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST1.t1">t1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Governor mechanism time constant (T1).  T1 represents the natural valve positioning time constant of the governor for small disturbances, as seen when rate limiting is not in effect.  Typical Value = 0.5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST1.t2">t2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Turbine power time constant (T2).  T2 represents delay due to internal energy storage of the gas turbine engine. T2 can be used to give a rough approximation to the delay associated with acceleration of the compressor spool of a multi-shaft engine, or with the compressibility of gas in the plenum of the free power turbine of an aero-derivative unit, for example.  Typical Value = 0.5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST1.t3">t3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Turbine exhaust temperature time constant (T3).  T3 represents delay in the exhaust temperature and load limiting system. Typical Value = 3.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST1.t4">t4  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Governor lead time constant (T4).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST1.t5">t5  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Governor lag time constant (T5).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST1.tltr">tltr  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Valve position averaging time constant (Tltr).  Typical Value = 10.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST1.vmax">vmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum turbine power, PU of MWbase (Vmax).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST1.vmin">vmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum turbine power, PU of MWbase (Vmin).  Typical Value = 0.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->TurbineGovernorDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="TurbineGovernorDynamics.AsynchronousMachineDynamics">AsynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#AsynchronousMachineDynamics">AsynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#TurbineGovernorDynamics">TurbineGovernorDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="TurbineGovernorDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">0..*</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#TurbineGovernorDynamics">TurbineGovernorDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="GovGAST2" class="group">
<a href="#GovGAST2">
<h2 class="concrete">GovGAST2</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images/TurbineGovernorDynamics_TurbineGovernorInterconnectionAndVariables.png" target="_blanc">TurbineGovernorDynamics </a></p>
<p class="comment">Gas turbine model.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="GovGAST2.a">a  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Valve positioner (A).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST2.af1">af1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exhaust temperature Parameter (Af1).  Unit = per unit temperature.  Based on temperature in degrees C.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST2.af2">af2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Coefficient equal to 0.5(1-speed) (Af2).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST2.b">b  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Valve positioner (B). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST2.bf1">bf1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">(Bf1).  Bf1 = E(1-w) where E (speed sensitivity coefficient) is 0.55 to 0.65 x Tr.  Unit = per unit temperature.  Based on temperature in degrees C.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST2.bf2">bf2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Turbine Torque Coefficient K<sub>hhv</sub> (depends on heating value of fuel stream in combustion chamber) (Bf2).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST2.c">c  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Valve positioner (C). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST2.cf2">cf2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Coefficient defining fuel flow where power output is 0% (Cf2).  Synchronous but no output.  Typically 0.23 x K<sub>hhv</sub> (23% fuel flow).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST2.ecr">ecr  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Combustion reaction time delay (Ecr).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST2.etd">etd  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Turbine and exhaust delay (Etd).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST2.k3">k3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Ratio of Fuel Adjustment (K3).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST2.k4">k4  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Gain of radiation shield (K4).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST2.k5">k5  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Gain of radiation shield (K5).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST2.k6">k6  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum fuel flow (K6). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST2.kf">kf  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Fuel system feedback (Kf).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST2.mwbase">mwbase  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ActivePower">ActivePower</a>
</p>
<td>
<p class="comment">Base for power values (MWbase) (&gt; 0).  Unit = MW.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST2.t">t  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Fuel Control Time Constant (T).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST2.t3">t3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Radiation shield time constant (T3).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST2.t4">t4  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Thermocouple time constant (T4).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST2.t5">t5  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Temperature control time constant (T5).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST2.tc">tc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Temperature">Temperature</a>
</p>
<td>
<p class="comment">Temperature control (Tc).  Unit = °F or °C depending on constants Af1 and Bf1. </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST2.tcd">tcd  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment"> Compressor discharge time constant (Tcd).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST2.tf">tf  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Fuel system time constant (Tf).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST2.tmax">tmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum Turbine limit (Tmax).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST2.tmin">tmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum Turbine limit (Tmin).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST2.tr">tr  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Temperature">Temperature</a>
</p>
<td>
<p class="comment">Rated temperature (Tr).  Unit = °C depending on parameters Af1 and Bf1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST2.trate">trate  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ActivePower">ActivePower</a>
</p>
<td>
<p class="comment">Turbine rating (Trate).  Unit = MW.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST2.tt">tt  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Temperature controller integration rate (Tt).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST2.w">w  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Governor gain (1/droop) on turbine rating (W).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST2.x">x  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Governor lead time constant (X).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST2.y">y  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Governor lag time constant (Y) (&gt;0).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST2.z">z  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">Governor mode (Z).<br/>true = Droop<br/>false = ISO.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->TurbineGovernorDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="TurbineGovernorDynamics.AsynchronousMachineDynamics">AsynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#AsynchronousMachineDynamics">AsynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#TurbineGovernorDynamics">TurbineGovernorDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="TurbineGovernorDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">0..*</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#TurbineGovernorDynamics">TurbineGovernorDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="GovGAST3" class="group">
<a href="#GovGAST3">
<h2 class="concrete">GovGAST3</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images/TurbineGovernorDynamics_TurbineGovernorInterconnectionAndVariables.png" target="_blanc">TurbineGovernorDynamics </a></p>
<p class="comment">Generic turbogas with acceleration and temperature controller.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="GovGAST3.bca">bca  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Acceleration limit set-point (Bca).  Unit = 1/s.  Typical Value = 0.01.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST3.bp">bp  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Droop (bp).  Typical Value = 0.05.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST3.dtc">dtc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Temperature">Temperature</a>
</p>
<td>
<p class="comment">Exhaust temperature variation due to fuel flow increasing from 0 to 1 PU (deltaTc).  Typical Value = 390.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST3.ka">ka  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum fuel flow (Ka).  Typical Value = 0.23.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST3.kac">kac  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Fuel system feedback (K<sub>AC</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST3.kca">kca  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Acceleration control integral gain (Kca). Unit = 1/s.  Typical Value = 100.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST3.ksi">ksi  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Gain of radiation shield (Ksi).  Typical Value = 0.8.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST3.ky">ky  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Coefficient of transfer function of fuel valve positioner (Ky).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST3.mnef">mnef  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Fuel flow maximum negative error value (MN<sub>EF</sub>).  Typical Value = -0.05.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST3.mxef">mxef  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Fuel flow maximum positive error value (MX<sub>EF</sub>).  Typical Value = 0.05.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST3.rcmn">rcmn  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum fuel flow (RCMN).  Typical Value = -0.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST3.rcmx">rcmx  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum fuel flow (RCMX).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST3.tac">tac  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Fuel control time constant (Tac).  Typical Value = 0.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST3.tc">tc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Compressor discharge volume time constant (Tc).  Typical Value = 0.2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST3.td">td  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Temperature controller derivative gain (Td).  Typical Value = 3.3.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST3.tfen">tfen  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Temperature">Temperature</a>
</p>
<td>
<p class="comment">Turbine rated exhaust temperature correspondent to Pm=1 PU (Tfen).  Typical Value = 540.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST3.tg">tg  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant of speed governor (Tg).  Typical Value = 0.05.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST3.tsi">tsi  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant of radiation shield (Tsi).  Typical Value = 15.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST3.tt">tt  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Temperature">Temperature</a>
</p>
<td>
<p class="comment">Temperature controller integration rate (Tt).  Typical Value = 250.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST3.ttc">ttc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant of thermocouple (Ttc).  Typical Value = 2.5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST3.ty">ty  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant of fuel valve positioner (Ty).  Typical Value = 0.2.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->TurbineGovernorDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="TurbineGovernorDynamics.AsynchronousMachineDynamics">AsynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#AsynchronousMachineDynamics">AsynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#TurbineGovernorDynamics">TurbineGovernorDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="TurbineGovernorDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">0..*</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#TurbineGovernorDynamics">TurbineGovernorDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="GovGAST4" class="group">
<a href="#GovGAST4">
<h2 class="concrete">GovGAST4</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images/TurbineGovernorDynamics_TurbineGovernorInterconnectionAndVariables.png" target="_blanc">TurbineGovernorDynamics </a></p>
<p class="comment">Generic turbogas.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="GovGAST4.bp">bp  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Droop (bp).  Typical Value = 0.05.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST4.ktm">ktm  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Compressor gain (K<sub>tm</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST4.mnef">mnef  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Fuel flow maximum negative error value (MN<sub>EF</sub>).  Typical Value = -0.05.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST4.mxef">mxef  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Fuel flow maximum positive error value (MX<sub>EF</sub>).  Typical Value = 0.05.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST4.rymn">rymn  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum valve opening (RYMN).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST4.rymx">rymx  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum valve opening (RYMX).  Typical Value = 1.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST4.ta">ta  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Maximum gate opening velocity (T<sub>A</sub>).  Typical Value = 3.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST4.tc">tc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Maximum gate closing velocity (T<sub>c</sub>).  Typical Value = 0.5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST4.tcm">tcm  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Fuel control time constant (T<sub>cm</sub>).  Typical Value = 0.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST4.tm">tm  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Compressor discharge volume time constant (T<sub>m</sub>).  Typical Value = 0.2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGAST4.tv">tv  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant of fuel valve positioner (T<sub>y</sub>).  Typical Value = 0.1.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->TurbineGovernorDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="TurbineGovernorDynamics.AsynchronousMachineDynamics">AsynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#AsynchronousMachineDynamics">AsynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#TurbineGovernorDynamics">TurbineGovernorDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="TurbineGovernorDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">0..*</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#TurbineGovernorDynamics">TurbineGovernorDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="GovGASTWD" class="group">
<a href="#GovGASTWD">
<h2 class="concrete">GovGASTWD</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images/TurbineGovernorDynamics_TurbineGovernorInterconnectionAndVariables.png" target="_blanc">TurbineGovernorDynamics </a></p>
<p class="comment">Woodward Gas turbine governor model. </p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="GovGASTWD.a">a  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Valve positioner (<i>A</i>).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGASTWD.af1">af1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Exhaust temperature Parameter (Af1).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGASTWD.af2">af2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Coefficient equal to 0.5(1-speed) (Af2).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGASTWD.b">b  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Valve positioner (<i>B</i>). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGASTWD.bf1">bf1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">(Bf1).  Bf1 = E(1-w) where E (speed sensitivity coefficient) is 0.55 to 0.65 x Tr.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGASTWD.bf2">bf2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Turbine Torque Coefficient K<sub>hhv</sub> (depends on heating value of fuel stream in combustion chamber) (Bf2).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGASTWD.c">c  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Valve positioner (<i>C</i>). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGASTWD.cf2">cf2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Coefficient defining fuel flow where power output is 0% (Cf2).  Synchronous but no output.  Typically 0.23 x K<sub>hhv </sub>(23% fuel flow).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGASTWD.ecr">ecr  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Combustion reaction time delay (Ecr).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGASTWD.etd">etd  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Turbine and exhaust delay (Etd).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGASTWD.k3">k3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Ratio of Fuel Adjustment (K3).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGASTWD.k4">k4  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Gain of radiation shield (K4).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGASTWD.k5">k5  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Gain of radiation shield (K5).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGASTWD.k6">k6  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum fuel flow (K6). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGASTWD.kd">kd  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Drop Governor Gain (Kd).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGASTWD.kdroop">kdroop  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">(Kdroop).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGASTWD.kf">kf  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Fuel system feedback (Kf).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGASTWD.ki">ki  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Isochronous Governor Gain (Ki).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGASTWD.kp">kp  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">PID Proportional gain (Kp).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGASTWD.mwbase">mwbase  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ActivePower">ActivePower</a>
</p>
<td>
<p class="comment">Base for power values (MWbase) (&gt; 0).  Unit = MW.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGASTWD.t">t  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Fuel Control Time Constant (T).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGASTWD.t3">t3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Radiation shield time constant (T3).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGASTWD.t4">t4  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Thermocouple time constant (T4).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGASTWD.t5">t5  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Temperature control time constant (T5).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGASTWD.tc">tc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Temperature">Temperature</a>
</p>
<td>
<p class="comment">Temperature control (Tc).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGASTWD.tcd">tcd  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Compressor discharge time constant (Tcd).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGASTWD.td">td  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Power transducer time constant (Td).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGASTWD.tf">tf  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Fuel system time constant (Tf).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGASTWD.tmax">tmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum Turbine limit (Tmax).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGASTWD.tmin">tmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum Turbine limit (Tmin).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGASTWD.tr">tr  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Temperature">Temperature</a>
</p>
<td>
<p class="comment">Rated temperature (Tr).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGASTWD.trate">trate  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ActivePower">ActivePower</a>
</p>
<td>
<p class="comment">Turbine rating (Trate).  Unit = MW.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovGASTWD.tt">tt  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Temperature controller integration rate (Tt).</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->TurbineGovernorDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="TurbineGovernorDynamics.AsynchronousMachineDynamics">AsynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#AsynchronousMachineDynamics">AsynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#TurbineGovernorDynamics">TurbineGovernorDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="TurbineGovernorDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">0..*</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#TurbineGovernorDynamics">TurbineGovernorDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="GovHydro1" class="group">
<a href="#GovHydro1">
<h2 class="concrete">GovHydro1</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images/TurbineGovernorDynamics_TurbineGovernorInterconnectionAndVariables.png" target="_blanc">TurbineGovernorDynamics </a></p>
<p class="comment">Basic Hydro turbine governor model.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="GovHydro1.at">at  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Turbine gain (At) (&gt;0).  Typical Value = 1.2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro1.dturb">dturb  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Turbine damping factor (Dturb) (&gt;=0).  Typical Value = 0.5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro1.gmax">gmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum gate opening (Gmax) (&gt;0).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro1.gmin">gmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum gate opening (Gmin) (&gt;=0).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro1.hdam">hdam  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Turbine nominal head (hdam).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro1.mwbase">mwbase  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ActivePower">ActivePower</a>
</p>
<td>
<p class="comment">Base for power values (MWbase) (&gt; 0).  Unit = MW.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro1.qnl">qnl  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">No-load flow at nominal head (qnl) (&gt;=0).  Typical Value = 0.08.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro1.rperm">rperm  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Permanent droop (R) (&gt;0).  Typical Value = 0.04.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro1.rtemp">rtemp  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Temporary droop (r) (&gt;R).  Typical Value = 0.3.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro1.tf">tf  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Filter time constant (<i>Tf</i>) (&gt;0).  Typical Value = 0.05.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro1.tg">tg  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Gate servo time constant (Tg) (&gt;0).  Typical Value = 0.5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro1.tr">tr  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Washout time constant (Tr) (&gt;0).  Typical Value = 5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro1.tw">tw  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Water inertia time constant (Tw) (&gt;0).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro1.velm">velm  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Maximum gate velocity (Vlem) (&gt;0).  Typical Value = 0.2.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->TurbineGovernorDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="TurbineGovernorDynamics.AsynchronousMachineDynamics">AsynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#AsynchronousMachineDynamics">AsynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#TurbineGovernorDynamics">TurbineGovernorDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="TurbineGovernorDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">0..*</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#TurbineGovernorDynamics">TurbineGovernorDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="GovHydro2" class="group">
<a href="#GovHydro2">
<h2 class="concrete">GovHydro2</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images/TurbineGovernorDynamics_TurbineGovernorInterconnectionAndVariables.png" target="_blanc">TurbineGovernorDynamics </a></p>
<p class="comment">IEEE hydro turbine governor model represents plants with straightforward penstock configurations and hydraulic-dashpot governors.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="GovHydro2.aturb">aturb  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Turbine numerator multiplier (Aturb).  Typical Value = -1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro2.bturb">bturb  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Turbine denominator multiplier (Bturb).  Typical Value = 0.5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro2.db1">db1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Frequency">Frequency</a>
</p>
<td>
<p class="comment">Intentional deadband width (db1).  Unit = Hz.  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro2.db2">db2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ActivePower">ActivePower</a>
</p>
<td>
<p class="comment">Unintentional deadband (db2).  Unit = MW.  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro2.eps">eps  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Frequency">Frequency</a>
</p>
<td>
<p class="comment">Intentional db hysteresis (eps).  Unit = Hz.  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro2.gv1">gv1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 1, PU gv (Gv1).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro2.gv2">gv2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 2, PU gv (Gv2).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro2.gv3">gv3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 3, PU gv (Gv3).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro2.gv4">gv4  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 4, PU gv (Gv4).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro2.gv5">gv5  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 5, PU gv (Gv5).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro2.gv6">gv6  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 6, PU gv (Gv6).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro2.kturb">kturb  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Turbine gain (Kturb).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro2.mwbase">mwbase  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ActivePower">ActivePower</a>
</p>
<td>
<p class="comment">Base for power values (MWbase) (&gt; 0).  Unit = MW.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro2.pgv1">pgv1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 1, PU power (Pgv1).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro2.pgv2">pgv2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 2, PU power (Pgv2).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro2.pgv3">pgv3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 3, PU power (Pgv3).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro2.pgv4">pgv4  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 4, PU power (Pgv4).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro2.pgv5">pgv5  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 5, PU power (Pgv5).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro2.pgv6">pgv6  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 6, PU power (Pgv6).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro2.pmax">pmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum gate opening (Pmax).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro2.pmin">pmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum gate opening; (<i>Pmin</i>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro2.rperm">rperm  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Permanent droop (Rperm).  Typical Value = 0.05.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro2.rtemp">rtemp  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Temporary droop (Rtemp).  Typical Value = 0.5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro2.tg">tg  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Gate servo time constant (Tg).  Typical Value = 0.5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro2.tp">tp  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Pilot servo valve time constant (Tp).  Typical Value = 0.03.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro2.tr">tr  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Dashpot time constant (Tr).  Typical Value = 12.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro2.tw">tw  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Water inertia time constant (Tw).  Typical Value = 2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro2.uc">uc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Maximum gate closing velocity (Uc) (&lt;0).  Unit = PU/sec.   Typical Value = -0.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro2.uo">uo  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Maximum gate opening velocity (Uo).  Unit = PU/sec.  Typical Value = 0.1.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->TurbineGovernorDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="TurbineGovernorDynamics.AsynchronousMachineDynamics">AsynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#AsynchronousMachineDynamics">AsynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#TurbineGovernorDynamics">TurbineGovernorDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="TurbineGovernorDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">0..*</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#TurbineGovernorDynamics">TurbineGovernorDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="GovHydro3" class="group">
<a href="#GovHydro3">
<h2 class="concrete">GovHydro3</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images/TurbineGovernorDynamics_TurbineGovernorInterconnectionAndVariables.png" target="_blanc">TurbineGovernorDynamics </a></p>
<p class="comment">Modified IEEE Hydro Governor-Turbine Model.<br/><br/>This model differs from that defined in the IEEE modeling guideline paper in that the limits on gate position and velocity do not permit "wind up" of the upstream signals.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="GovHydro3.at">at  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Turbine gain (At).  Typical Value = 1.2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro3.db1">db1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Frequency">Frequency</a>
</p>
<td>
<p class="comment">Intentional dead-band width (db1).  Unit = Hz.  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro3.db2">db2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ActivePower">ActivePower</a>
</p>
<td>
<p class="comment">Unintentional dead-band (db2).  Unit = MW.  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro3.dturb">dturb  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Turbine damping factor (Dturb).  Typical Value = 0.2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro3.eps">eps  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Frequency">Frequency</a>
</p>
<td>
<p class="comment">Intentional db hysteresis (eps).  Unit = Hz.  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro3.governorControl">governorControl  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">Governor control flag (Cflag).<br/>true = PID control is active<br/>false = double derivative control is active.<br/>Typical Value = true.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro3.gv1">gv1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 1, PU gv (Gv1).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro3.gv2">gv2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 2, PU gv (Gv2).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro3.gv3">gv3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 3, PU gv (Gv3).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro3.gv4">gv4  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 4, PU gv (Gv4).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro3.gv5">gv5  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 5, PU gv (Gv5).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro3.gv6">gv6  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 6, PU gv (Gv6).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro3.h0">h0  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Turbine nominal head (H0).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro3.k1">k1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Derivative gain (K1).  Typical Value = 0.01.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro3.k2">k2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Double derivative gain, if Cflag = -1 (K2).  Typical Value = 2.5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro3.kg">kg  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Gate servo gain (Kg).  Typical Value = 2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro3.ki">ki  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Integral gain (Ki).  Typical Value = 0.5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro3.mwbase">mwbase  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ActivePower">ActivePower</a>
</p>
<td>
<p class="comment">Base for power values (MWbase) (&gt; 0).  Unit = MW.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro3.pgv1">pgv1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 1, PU power (Pgv1).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro3.pgv2">pgv2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 2, PU power (Pgv2).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro3.pgv3">pgv3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 3, PU power (Pgv3).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro3.pgv4">pgv4  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 4, PU power (Pgv4).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro3.pgv5">pgv5  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 5, PU power (Pgv5).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro3.pgv6">pgv6  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 6, PU power (Pgv6).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro3.pmax">pmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum gate opening, PU of MWbase (Pmax).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro3.pmin">pmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum gate opening, PU of MWbase (Pmin).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro3.qnl">qnl  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">No-load turbine flow at nominal head (Qnl).  Typical Value = 0.08.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro3.relec">relec  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Steady-state droop, PU, for electrical power feedback (Relec).  Typical Value = 0.05.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro3.rgate">rgate  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Steady-state droop, PU, for governor output feedback (Rgate).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro3.td">td  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Input filter time constant (Td).  Typical Value = 0.05.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro3.tf">tf  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Washout time constant (Tf).  Typical Value = 0.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro3.tp">tp  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Gate servo time constant (Tp).  Typical Value = 0.05.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro3.tt">tt  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Power feedback time constant (Tt).  Typical Value = 0.2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro3.tw">tw  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Water inertia time constant (Tw).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro3.velcl">velcl  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Maximum gate closing velocity (Velcl).  Unit = PU/sec.  Typical Value = -0.2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro3.velop">velop  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Maximum gate opening velocity (Velop).  Unit = PU/sec. Typical Value = 0.2.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->TurbineGovernorDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="TurbineGovernorDynamics.AsynchronousMachineDynamics">AsynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#AsynchronousMachineDynamics">AsynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#TurbineGovernorDynamics">TurbineGovernorDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="TurbineGovernorDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">0..*</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#TurbineGovernorDynamics">TurbineGovernorDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="GovHydro4" class="group">
<a href="#GovHydro4">
<h2 class="concrete">GovHydro4</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images/TurbineGovernorDynamics_TurbineGovernorInterconnectionAndVariables.png" target="_blanc">TurbineGovernorDynamics </a></p>
<p class="comment">Hydro turbine and governor. Represents plants with straight-forward penstock configurations and hydraulic governors of traditional 'dashpot' type.  This model can be used to represent simple, Francis, Pelton or Kaplan turbines.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="GovHydro4.at">at  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Turbine gain (At).  Typical Value = 1.2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro4.bgv0">bgv0  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Kaplan blade servo point 0 (Bgv0).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro4.bgv1">bgv1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Kaplan blade servo point 1 (Bgv1).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro4.bgv2">bgv2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Kaplan blade servo point 2 (Bgv2).<br/>Typical Value = 0.  Typical Value Francis = 0, Kaplan = 0.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro4.bgv3">bgv3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Kaplan blade servo point 3 (Bgv3).<br/>Typical Value = 0.  Typical Value Francis = 0, Kaplan = 0.667.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro4.bgv4">bgv4  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Kaplan blade servo point 4 (Bgv4). <br/>Typical Value = 0.  Typical Value Francis = 0, Kaplan = 0.9.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro4.bgv5">bgv5  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Kaplan blade servo point 5 (Bgv5).<br/>Typical Value = 0.  Typical Value Francis = 0, Kaplan = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro4.bmax">bmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Maximum blade adjustment factor (Bmax).<br/>Typical Value = 0.  Typical Value Francis = 0, Kaplan = 1.1276.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro4.db1">db1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Frequency">Frequency</a>
</p>
<td>
<p class="comment">Intentional deadband width (db1).  Unit = Hz.  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro4.db2">db2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ActivePower">ActivePower</a>
</p>
<td>
<p class="comment">Unintentional dead-band (db2).  Unit = MW.  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro4.dturb">dturb  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Turbine damping factor (Dturb).  Unit = delta P (PU of MWbase) / delta speed (PU).<br/>Typical Value = 0.5.  Typical Value Francis = 1.1, Kaplan = 1.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro4.eps">eps  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Frequency">Frequency</a>
</p>
<td>
<p class="comment">Intentional db hysteresis (eps).  Unit = Hz.  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro4.gmax">gmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum gate opening, PU of MWbase (Gmax).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro4.gmin">gmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum gate opening, PU of MWbase (Gmin).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro4.gv0">gv0  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 0, PU gv (Gv0).<br/>Typical Value = 0.  Typical Value Francis = 0.1, Kaplan = 0.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro4.gv1">gv1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 1, PU gv (Gv1).<br/>Typical Value = 0.  Typical Value Francis = 0.4, Kaplan = 0.4.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro4.gv2">gv2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 2, PU gv (Gv2).<br/>Typical Value = 0.  Typical Value Francis = 0.5, Kaplan = 0.5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro4.gv3">gv3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 3, PU gv (Gv3).<br/>Typical Value = 0.  Typical Value Francis = 0.7, Kaplan = 0.7.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro4.gv4">gv4  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 4, PU gv (Gv4).<br/>Typical Value = 0.  Typical Value Francis = 0.8, Kaplan = 0.8.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro4.gv5">gv5  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 5, PU gv (Gv5).<br/>Typical Value = 0.  Typical Value Francis = 0.9, Kaplan = 0.9.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro4.hdam">hdam  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Head available at dam (hdam).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro4.mwbase">mwbase  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ActivePower">ActivePower</a>
</p>
<td>
<p class="comment">Base for power values (MWbase) (&gt;0).  Unit = MW.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro4.pgv0">pgv0  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 0, PU power (Pgv0).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro4.pgv1">pgv1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 1, PU power (Pgv1).<br/>Typical Value = 0.  Typical Value Francis = 0.42, Kaplan = 0.35.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro4.pgv2">pgv2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 2, PU power (Pgv2).<br/>Typical Value = 0.  Typical Value Francis = 0.56, Kaplan = 0.468.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro4.pgv3">pgv3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 3, PU power (Pgv3).<br/>Typical Value = 0.  Typical Value Francis = 0.8, Kaplan = 0.796.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro4.pgv4">pgv4  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 4, PU power (Pgv4).<br/>Typical Value = 0.  Typical Value Francis = 0.9, Kaplan = 0.917.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro4.pgv5">pgv5  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 5, PU power (Pgv5). <br/>Typical Value = 0.  Typical Value Francis = 0.97, Kaplan = 0.99.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro4.qn1">qn1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">No-load flow at nominal head (Qnl).<br/>Typical Value = 0.08.  Typical Value Francis = 0, Kaplan = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro4.rperm">rperm  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Permanent droop (Rperm).  Typical Value = 0.05.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro4.rtemp">rtemp  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Temporary droop (Rtemp).  Typical Value = 0.3.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro4.tblade">tblade  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Blade servo time constant (Tblade).  Typical Value = 100.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro4.tg">tg  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Gate servo time constant (Tg) (&gt;0).  Typical Value = 0.5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro4.tp">tp  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Pilot servo time constant (Tp).  Typical Value = 0.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro4.tr">tr  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Dashpot time constant (Tr) (&gt;0).  Typical Value = 5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro4.tw">tw  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Water inertia time constant (Tw) (&gt;0).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro4.uc">uc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Max gate closing velocity (Uc).  Typical Value = 0.2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydro4.uo">uo  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Max gate opening velocity (Uo).  Typical Vlaue = 0.2.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->TurbineGovernorDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="TurbineGovernorDynamics.AsynchronousMachineDynamics">AsynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#AsynchronousMachineDynamics">AsynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#TurbineGovernorDynamics">TurbineGovernorDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="TurbineGovernorDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">0..*</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#TurbineGovernorDynamics">TurbineGovernorDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="GovHydroDD" class="group">
<a href="#GovHydroDD">
<h2 class="concrete">GovHydroDD</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images/TurbineGovernorDynamics_TurbineGovernorInterconnectionAndVariables.png" target="_blanc">TurbineGovernorDynamics </a></p>
<p class="comment">Double derivative hydro governor and turbine.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="GovHydroDD.aturb">aturb  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Turbine numerator multiplier (Aturb) (note 3).  Typical Value = -1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroDD.bturb">bturb  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Turbine denominator multiplier (Bturb) (note 3).  Typical Value = 0.5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroDD.db1">db1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Frequency">Frequency</a>
</p>
<td>
<p class="comment">Intentional dead-band width (db1).  Unit = Hz.  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroDD.db2">db2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ActivePower">ActivePower</a>
</p>
<td>
<p class="comment">Unintentional dead-band (db2).  Unit = MW.  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroDD.eps">eps  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Frequency">Frequency</a>
</p>
<td>
<p class="comment">Intentional db hysteresis (eps).  Unit = Hz.  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroDD.gmax">gmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum gate opening (Gmax).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroDD.gmin">gmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum gate opening (Gmin).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroDD.gv1">gv1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 1, PU gv (Gv1).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroDD.gv2">gv2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 2, PU gv (Gv2).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroDD.gv3">gv3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 3, PU gv (Gv3).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroDD.gv4">gv4  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 4, PU gv (Gv4).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroDD.gv5">gv5  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 5, PU gv (Gv5).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroDD.gv6">gv6  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 6, PU gv (Gv6).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroDD.inputSignal">inputSignal  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">Input signal switch (Flag). <br/>true = Pe input is used<br/>false = feedback is received from CV.<br/>Flag is normally dependent on Tt.  If Tf is zero, Flag is set to false. If Tf is not zero, Flag is set to true.  <br/>Typical Value = true.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroDD.k1">k1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Single derivative gain (K1).  Typical Value = 3.6.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroDD.k2">k2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Double derivative gain (K2).  Typical Value = 0.2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroDD.kg">kg  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Gate servo gain (Kg).  Typical Value = 3.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroDD.ki">ki  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Integral gain (Ki).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroDD.mwbase">mwbase  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ActivePower">ActivePower</a>
</p>
<td>
<p class="comment">Base for power values (MWbase) (&gt;0).  Unit = MW.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroDD.pgv1">pgv1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 1, PU power (Pgv1).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroDD.pgv2">pgv2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 2, PU power (Pgv2).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroDD.pgv3">pgv3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 3, PU power (Pgv3).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroDD.pgv4">pgv4  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 4, PU power (Pgv4).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroDD.pgv5">pgv5  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 5, PU power (Pgv5).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroDD.pgv6">pgv6  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 6, PU power (Pgv6).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroDD.pmax">pmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum gate opening, PU of MWbase (Pmax).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroDD.pmin">pmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum gate opening, PU of MWbase (Pmin).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroDD.r">r  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Steady state droop (R).  Typical Value = 0.05.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroDD.td">td  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Input filter time constant (Td).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroDD.tf">tf  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Washout time constant (Tf).  Typical Value = 0.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroDD.tp">tp  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Gate servo time constant (Tp).  Typical Value = 0.35.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroDD.tt">tt  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Power feedback time constant (Tt).  Typical Value = 0.02.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroDD.tturb">tturb  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Turbine time constant (Tturb) (note 3).  Typical Value = 0.8.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroDD.velcl">velcl  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Maximum gate closing velocity (Velcl).  Unit = PU/sec.  Typical Value = -0.14.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroDD.velop">velop  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Maximum gate opening velocity (Velop).  Unit = PU/sec.  Typical Value = 0.09.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->TurbineGovernorDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="TurbineGovernorDynamics.AsynchronousMachineDynamics">AsynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#AsynchronousMachineDynamics">AsynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#TurbineGovernorDynamics">TurbineGovernorDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="TurbineGovernorDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">0..*</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#TurbineGovernorDynamics">TurbineGovernorDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="GovHydroFrancis" class="group">
<a href="#GovHydroFrancis">
<h2 class="concrete">GovHydroFrancis</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images/TurbineGovernorDynamics_TurbineGovernorInterconnectionAndVariables.png" target="_blanc">TurbineGovernorDynamics </a></p>
<p class="comment">Detailed hydro unit - Francis model.  This model can be used to represent three types of governors.<br/>A schematic of the hydraulic system of detailed hydro unit models, like Francis and Pelton, is provided in the DetailedHydroModelHydraulicSystem diagram.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="GovHydroFrancis.am">am  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Opening section S<sub>eff</sub> at the maximum efficiency (Am).  Typical Value = 0.7.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroFrancis.av0">av0  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Area">Area</a>
</p>
<td>
<p class="comment">Area of the surge tank (A<sub>V0</sub>). Unit = m<sup>2</sup>. Typical Value = 30.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroFrancis.av1">av1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Area">Area</a>
</p>
<td>
<p class="comment">Area of the compensation tank (A<sub>V1</sub>). Unit = m<sup>2</sup>. Typical Value = 700.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroFrancis.bp">bp  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Droop (Bp).  Typical Value = 0.05.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroFrancis.db1">db1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Frequency">Frequency</a>
</p>
<td>
<p class="comment">Intentional dead-band width (DB1).  Unit = Hz.  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroFrancis.etamax">etamax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum efficiency (EtaMax).  Typical Value = 1.05.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroFrancis.governorControl">governorControl  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#FrancisGovernorControlKind">FrancisGovernorControlKind</a>
</p>
<td>
<p class="comment">Governor control flag (Cflag).  Typical Value = mechanicHydrolicTachoAccelerator.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroFrancis.h1">h1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Length">Length</a>
</p>
<td>
<p class="comment">Head of compensation chamber water level with respect to the level of penstock (H<sub>1</sub>).  Unit = m. Typical Value = 4.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroFrancis.h2">h2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Length">Length</a>
</p>
<td>
<p class="comment">Head of surge tank water level with respect to the level of penstock (H<sub>2</sub>).  Unit = m. Typical Value = 40.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroFrancis.hn">hn  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Length">Length</a>
</p>
<td>
<p class="comment">Rated hydraulic head (H<sub>n</sub>).  Unit = m. Typical Value = 250.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroFrancis.kc">kc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Penstock loss coefficient (due to friction) (Kc).  Typical Value = 0.025.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroFrancis.kg">kg  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Water tunnel and surge chamber loss coefficient (due to friction) (Kg).  Typical Value = 0.025.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroFrancis.kt">kt  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Washout gain (Kt).  Typical Value = 0.25.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroFrancis.qc0">qc0  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">No-load turbine flow at nominal head (Qc0).  Typical Value = 0.21.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroFrancis.qn">qn  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#VolumeFlowRate">VolumeFlowRate</a>
</p>
<td>
<p class="comment">Rated flow (Q<sub>n</sub>). Unit = m<sup>3</sup>/s. Typical Value = 40.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroFrancis.ta">ta  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Derivative gain (Ta).  Typical Value = 3.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroFrancis.td">td  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Washout time constant (Td).  Typical Value = 3.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroFrancis.ts">ts  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Gate servo time constant (Ts).  Typical Value = 0.5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroFrancis.twnc">twnc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Water inertia time constant (Twnc).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroFrancis.twng">twng  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Water tunnel and surge chamber inertia time constant (Twng). Typical Value = 3.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroFrancis.tx">tx  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Derivative feedback gain (Tx).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroFrancis.va">va  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Maximum gate opening velocity (Va).  Unit = PU/sec.  Typical Value = 0.011.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroFrancis.valvmax">valvmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum gate opening (ValvMax).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroFrancis.valvmin">valvmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum gate opening (ValvMin).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroFrancis.vc">vc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Maximum gate closing velocity (Vc).  Unit = PU/sec.  Typical Value = -0.011.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroFrancis.waterTunnelSurgeChamberSimulation">waterTunnelSurgeChamberSimulation  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">Water tunnel and surge chamber simulation (Tflag).<br/>true = enable of water tunnel and surge chamber simulation<br/>false = inhibit of water tunnel and surge chamber simulation.<br/>Typical Value = false.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroFrancis.zsfc">zsfc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Length">Length</a>
</p>
<td>
<p class="comment">Head of upper water level with respect to the level of penstock (Zsfc).  Unit = m.  Typical Value = 25.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->TurbineGovernorDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="TurbineGovernorDynamics.AsynchronousMachineDynamics">AsynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#AsynchronousMachineDynamics">AsynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#TurbineGovernorDynamics">TurbineGovernorDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="TurbineGovernorDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">0..*</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#TurbineGovernorDynamics">TurbineGovernorDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="GovHydroIEEE0" class="group">
<a href="#GovHydroIEEE0">
<h2 class="concrete">GovHydroIEEE0</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images/TurbineGovernorDynamics_TurbineGovernorInterconnectionAndVariables.png" target="_blanc">TurbineGovernorDynamics </a></p>
<p class="comment">IEEE Simplified Hydro Governor-Turbine Model.  Used for Mechanical-Hydraulic and Electro-Hydraulic turbine governors, with our without steam feedback. Typical values given are for Mechanical-Hydraulic.<br/><br/>Ref<font color="#0f0f0f">erence: IEEE Transactions on Power Apparatus and Systems</font><br/><font color="#0f0f0f">November/December 1973, Volume PAS-92, Number 6</font><br/><font color="#0f0f0f"><i><u>Dynamic Models for Steam and Hydro Turbines in Power System Studies</u></i>, Page 1904.</font></p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="GovHydroIEEE0.k">k  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Governor gain (K<i>)</i>.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroIEEE0.mwbase">mwbase  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ActivePower">ActivePower</a>
</p>
<td>
<p class="comment">Base for power values (MWbase) (&gt; 0).  Unit = MW.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroIEEE0.pmax">pmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Gate maximum (Pmax). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroIEEE0.pmin">pmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Gate minimum (Pmin). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroIEEE0.t1">t1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Governor lag time constant (T1).  Typical Value = 0.25.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroIEEE0.t2">t2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Governor lead time constant (T2<i>)</i>.  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroIEEE0.t3">t3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Gate actuator time constant (T3).  Typical Value = 0.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroIEEE0.t4">t4  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Water starting time (T4). </p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->TurbineGovernorDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="TurbineGovernorDynamics.AsynchronousMachineDynamics">AsynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#AsynchronousMachineDynamics">AsynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#TurbineGovernorDynamics">TurbineGovernorDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="TurbineGovernorDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">0..*</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#TurbineGovernorDynamics">TurbineGovernorDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="GovHydroIEEE2" class="group">
<a href="#GovHydroIEEE2">
<h2 class="concrete">GovHydroIEEE2</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images/TurbineGovernorDynamics_TurbineGovernorInterconnectionAndVariables.png" target="_blanc">TurbineGovernorDynamics </a></p>
<p class="comment">IEEE hydro turbine governor model represents plants with straightforward penstock configurations and hydraulic-dashpot governors.<br/><br/>Ref<font color="#0f0f0f">erence: IEEE Transactions on Power Apparatus and Systems</font><br/><font color="#0f0f0f">November/December 1973, Volume PAS-92, Number 6</font><br/><font color="#0f0f0f"><i><u>Dynamic Models for Steam and Hydro Turbines in Power System Studies</u></i>, Page 1904.</font></p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="GovHydroIEEE2.aturb">aturb  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Turbine numerator multiplier (Aturb).  Typical Value = -1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroIEEE2.bturb">bturb  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Turbine denominator multiplier (Bturb).  Typical Value = 0.5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroIEEE2.gv1">gv1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 1, PU gv (Gv1).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroIEEE2.gv2">gv2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 2, PU gv (Gv2).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroIEEE2.gv3">gv3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 3, PU gv (Gv3).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroIEEE2.gv4">gv4  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 4, PU gv (Gv4).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroIEEE2.gv5">gv5  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 5, PU gv (Gv5).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroIEEE2.gv6">gv6  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 6, PU gv (Gv6).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroIEEE2.kturb">kturb  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Turbine gain (Kturb).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroIEEE2.mwbase">mwbase  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ActivePower">ActivePower</a>
</p>
<td>
<p class="comment">Base for power values (MWbase) (&gt; 0).  Unit = MW.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroIEEE2.pgv1">pgv1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 1, PU power (Pgv1).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroIEEE2.pgv2">pgv2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 2, PU power (Pgv2).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroIEEE2.pgv3">pgv3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 3, PU power (Pgv3).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroIEEE2.pgv4">pgv4  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 4, PU power (Pgv4).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroIEEE2.pgv5">pgv5  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 5, PU power (Pgv5).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroIEEE2.pgv6">pgv6  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 6, PU power (Pgv6).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroIEEE2.pmax">pmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum gate opening (Pmax).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroIEEE2.pmin">pmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum gate opening (Pmin).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroIEEE2.rperm">rperm  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Permanent droop (Rperm).  Typical Value = 0.05.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroIEEE2.rtemp">rtemp  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Temporary droop (Rtemp).  Typical Value = 0.5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroIEEE2.tg">tg  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Gate servo time constant (Tg).  Typical Value = 0.5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroIEEE2.tp">tp  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Pilot servo valve time constant (Tp).  Typical Value = 0.03.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroIEEE2.tr">tr  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Dashpot time constant (Tr).  Typical Value = 12.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroIEEE2.tw">tw  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Water inertia time constant (Tw).  Typical Value = 2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroIEEE2.uc">uc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Maximum gate closing velocity (Uc) (&lt;0).  Typical Value = -0.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroIEEE2.uo">uo  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Maximum gate opening velocity (Uo). Unit = PU/sec.  Typical Value = 0.1.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->TurbineGovernorDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="TurbineGovernorDynamics.AsynchronousMachineDynamics">AsynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#AsynchronousMachineDynamics">AsynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#TurbineGovernorDynamics">TurbineGovernorDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="TurbineGovernorDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">0..*</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#TurbineGovernorDynamics">TurbineGovernorDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="GovHydroPelton" class="group">
<a href="#GovHydroPelton">
<h2 class="concrete">GovHydroPelton</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images/TurbineGovernorDynamics_TurbineGovernorInterconnectionAndVariables.png" target="_blanc">TurbineGovernorDynamics </a></p>
<p class="comment">Detailed hydro unit - Pelton model.  This model can be used to represent the dynamic related to water tunnel and surge chamber.<br/>A schematic of the hydraulic system of detailed hydro unit models, like Francis and Pelton, is located under the GovHydroFrancis class.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="GovHydroPelton.av0">av0  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Area">Area</a>
</p>
<td>
<p class="comment">Area of the surge tank (A<sub>V0</sub>). Unit = m<sup>2</sup>. Typical Value = 30.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroPelton.av1">av1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Area">Area</a>
</p>
<td>
<p class="comment">Area of the compensation tank (A<sub>V1</sub>). Unit = m<sup>2</sup>. Typical Value = 700.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroPelton.bp">bp  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Droop (bp).  Typical Value = 0.05.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroPelton.db1">db1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Frequency">Frequency</a>
</p>
<td>
<p class="comment">Intentional dead-band width (DB1).  Unit = Hz.  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroPelton.db2">db2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Frequency">Frequency</a>
</p>
<td>
<p class="comment">Intentional dead-band width of valve opening error (DB2). Unit = Hz.  Typical Value = 0.01.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroPelton.h1">h1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Length">Length</a>
</p>
<td>
<p class="comment">Head of compensation chamber water level with respect to the level of penstock (H<sub>1</sub>).  Unit = m. Typical Value = 4.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroPelton.h2">h2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Length">Length</a>
</p>
<td>
<p class="comment">Head of surge tank water level with respect to the level of penstock (H<sub>2</sub>).  Unit = m. Typical Value = 40.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroPelton.hn">hn  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Length">Length</a>
</p>
<td>
<p class="comment">Rated hydraulic head (H<sub>n</sub>).  Unit = m. Typical Value = 250.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroPelton.kc">kc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Penstock loss coefficient (due to friction) (Kc).  Typical Value = 0.025.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroPelton.kg">kg  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Water tunnel and surge chamber loss coefficient (due to friction) (Kg).  Typical Value = -0.025.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroPelton.qc0">qc0  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">No-load turbine flow at nominal head (Qc0).  Typical Value = 0.05.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroPelton.qn">qn  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#VolumeFlowRate">VolumeFlowRate</a>
</p>
<td>
<p class="comment">Rated flow (Q<sub>n</sub>). Unit = m<sup>3</sup>/s. Typical Value = 40.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroPelton.simplifiedPelton">simplifiedPelton  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">Simplified Pelton model simulation (Sflag).<br/>true = enable of simplified Pelton model simulation<br/>false = enable of complete Pelton model simulation (non linear gain).<br/>Typical Value = false.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroPelton.staticCompensating">staticCompensating  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">Static compensating characteristic (Cflag).<br/>true = enable of static compensating characteristic <br/>false = inhibit of static compensating characteristic.<br/>Typical Value = false.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroPelton.ta">ta  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Derivative gain (accelerometer time constant) (Ta).  Typical Value = 3.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroPelton.ts">ts  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Gate servo time constant (Ts).  Typical Value = 0.15.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroPelton.tv">tv  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Servomotor integrator time constant (TV).  Typical Value = 0.3.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroPelton.twnc">twnc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Water inertia time constant (Twnc).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroPelton.twng">twng  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Water tunnel and surge chamber inertia time constant (Twng). Typical Value = 3.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroPelton.tx">tx  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Electronic integrator time constant (Tx).  Typical Value = 0.5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroPelton.va">va  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Maximum gate opening velocity (Va).  Unit = PU/sec.  Typical Value = 0.016.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroPelton.valvmax">valvmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum gate opening (ValvMax).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroPelton.valvmin">valvmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum gate opening (ValvMin).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroPelton.vav">vav  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum servomotor valve opening velocity (Vav).  Typical Value = 0.017.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroPelton.vc">vc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Maximum gate closing velocity (Vc).  Unit = PU/sec.  Typical Value = -0.016.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroPelton.vcv">vcv  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum servomotor valve closing velocity (Vcv).  Typical Value = -0.017.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroPelton.waterTunnelSurgeChamberSimulation">waterTunnelSurgeChamberSimulation  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">Water tunnel and surge chamber simulation (Tflag).<br/>true = enable of water tunnel and surge chamber simulation<br/>false = inhibit of water tunnel and surge chamber simulation.<br/>Typical Value = false.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroPelton.zsfc">zsfc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Length">Length</a>
</p>
<td>
<p class="comment">Head of upper water level with respect to the level of penstock (Zsfc).  Unit = m. Typical Value = 25.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->TurbineGovernorDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="TurbineGovernorDynamics.AsynchronousMachineDynamics">AsynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#AsynchronousMachineDynamics">AsynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#TurbineGovernorDynamics">TurbineGovernorDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="TurbineGovernorDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">0..*</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#TurbineGovernorDynamics">TurbineGovernorDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="GovHydroPID" class="group">
<a href="#GovHydroPID">
<h2 class="concrete">GovHydroPID</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images/TurbineGovernorDynamics_TurbineGovernorInterconnectionAndVariables.png" target="_blanc">TurbineGovernorDynamics </a></p>
<p class="comment">PID governor and turbine.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="GovHydroPID.aturb">aturb  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Turbine numerator multiplier (Aturb) (note 3).  Typical Value -1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroPID.bturb">bturb  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Turbine denominator multiplier (Bturb) (note 3).  Typical Value = 0.5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroPID.db1">db1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Frequency">Frequency</a>
</p>
<td>
<p class="comment">Intentional dead-band width (db1).  Unit = Hz.  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroPID.db2">db2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ActivePower">ActivePower</a>
</p>
<td>
<p class="comment">Unintentional dead-band (db2).  Unit = MW.  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroPID.eps">eps  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Frequency">Frequency</a>
</p>
<td>
<p class="comment">Intentional db hysteresis (eps).  Unit = Hz.  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroPID.gv1">gv1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 1, PU gv (Gv1).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroPID.gv2">gv2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 2, PU gv (Gv2).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroPID.gv3">gv3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 3, PU gv (Gv3).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroPID.gv4">gv4  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 4, PU gv (Gv4).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroPID.gv5">gv5  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 5, PU gv (Gv5).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroPID.gv6">gv6  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 6, PU gv (Gv6).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroPID.inputSignal">inputSignal  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">Input signal switch (Flag). <br/>true = Pe input is used<br/>false = feedback is received from CV.<br/>Flag is normally dependent on Tt.  If Tf is zero, Flag is set to false. If Tf is not zero, Flag is set to true.  Typical Value = true.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroPID.kd">kd  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Derivative gain (Kd).  Typical Value = 1.11.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroPID.kg">kg  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Gate servo gain (Kg).  Typical Value = 2.5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroPID.ki">ki  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Integral gain (Ki).  Typical Value = 0.36.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroPID.kp">kp  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Proportional gain (Kp).  Typical Value = 0.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroPID.mwbase">mwbase  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ActivePower">ActivePower</a>
</p>
<td>
<p class="comment">Base for power values (MWbase) (&gt;0).  Unit = MW.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroPID.pgv1">pgv1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 1, PU power (Pgv1).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroPID.pgv2">pgv2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 2, PU power (Pgv2).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroPID.pgv3">pgv3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 3, PU power (Pgv3).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroPID.pgv4">pgv4  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 4, PU power (Pgv4).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroPID.pgv5">pgv5  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 5, PU power (Pgv5).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroPID.pgv6">pgv6  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 6, PU power (Pgv6).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroPID.pmax">pmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum gate opening, PU of MWbase (Pmax).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroPID.pmin">pmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum gate opening, PU of MWbase (Pmin).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroPID.r">r  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Steady state droop (R).  Typical Value = 0.05.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroPID.td">td  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Input filter time constant (Td).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroPID.tf">tf  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Washout time constant (Tf).  Typical Value = 0.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroPID.tp">tp  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Gate servo time constant (Tp).  Typical Value = 0.35.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroPID.tt">tt  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Power feedback time constant (Tt).  Typical Value = 0.02.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroPID.tturb">tturb  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Turbine time constant (Tturb) (note 3).  Typical Value = 0.8.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroPID.velcl">velcl  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Maximum gate closing velocity (Velcl).  Unit = PU/sec.  Typical Value = -0.14.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroPID.velop">velop  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Maximum gate opening velocity (Velop).  Unit = PU/sec.  Typical Value = 0.09.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->TurbineGovernorDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="TurbineGovernorDynamics.AsynchronousMachineDynamics">AsynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#AsynchronousMachineDynamics">AsynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#TurbineGovernorDynamics">TurbineGovernorDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="TurbineGovernorDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">0..*</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#TurbineGovernorDynamics">TurbineGovernorDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="GovHydroPID2" class="group">
<a href="#GovHydroPID2">
<h2 class="concrete">GovHydroPID2</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images/TurbineGovernorDynamics_TurbineGovernorInterconnectionAndVariables.png" target="_blanc">TurbineGovernorDynamics </a></p>
<p class="comment">Hydro turbine and governor. Represents plants with straight forward penstock configurations and "three term" electro-hydraulic governors (i.e. Woodard electronic).</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="GovHydroPID2.atw">atw  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Factor multiplying Tw (Atw).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroPID2.d">d  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Turbine damping factor (D).  Unit = delta P / delta speed.  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroPID2.feedbackSignal">feedbackSignal  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">Feedback signal type flag (Flag).<br/>true = use gate position feedback signal<br/>false = use Pe.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroPID2.g0">g0  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Gate opening at speed no load (G0).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroPID2.g1">g1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Intermediate gate opening (G1).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroPID2.g2">g2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Intermediate gate opening (G2).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroPID2.gmax">gmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum gate opening (Gmax).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroPID2.gmin">gmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum gate opening (Gmin).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroPID2.kd">kd  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Derivative gain (Kd).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroPID2.ki">ki  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Reset gain (Ki).  Unit = PU/ sec.  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroPID2.kp">kp  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Proportional gain (Kp).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroPID2.mwbase">mwbase  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ActivePower">ActivePower</a>
</p>
<td>
<p class="comment">Base for power values (MWbase) (&gt;0).  Unit = MW.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroPID2.p1">p1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Power at gate opening G1 (P1).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroPID2.p2">p2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Power at gate opening G2 (P2).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroPID2.p3">p3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Power at full opened gate (P3).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroPID2.rperm">rperm  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Permanent drop (Rperm).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroPID2.ta">ta  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Controller time constant (Ta) (&gt;0).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroPID2.tb">tb  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Gate servo time constant (Tb) (&gt;0).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroPID2.treg">treg  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Speed detector time constant (Treg).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroPID2.tw">tw  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Water inertia time constant (Tw) (&gt;0).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroPID2.velmax">velmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Maximum gate opening velocity (Velmax).  Unit = PU/sec.  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroPID2.velmin">velmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Maximum gate closing velocity (Velmin).  Unit = PU/sec.  Typical Value = 0.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->TurbineGovernorDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="TurbineGovernorDynamics.AsynchronousMachineDynamics">AsynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#AsynchronousMachineDynamics">AsynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#TurbineGovernorDynamics">TurbineGovernorDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="TurbineGovernorDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">0..*</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#TurbineGovernorDynamics">TurbineGovernorDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="GovHydroR" class="group">
<a href="#GovHydroR">
<h2 class="concrete">GovHydroR</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images/TurbineGovernorDynamics_TurbineGovernorInterconnectionAndVariables.png" target="_blanc">TurbineGovernorDynamics </a></p>
<p class="comment">Fourth order lead-lag governor and hydro turbine. </p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="GovHydroR.at">at  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Turbine gain (At).  Typical Value = 1.2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroR.db1">db1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Frequency">Frequency</a>
</p>
<td>
<p class="comment">Intentional dead-band width (db1).  Unit = Hz.  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroR.db2">db2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ActivePower">ActivePower</a>
</p>
<td>
<p class="comment">Unintentional dead-band (db2).  Unit = MW.  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroR.dturb">dturb  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Turbine damping factor (Dturb).  Typical Value = 0.2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroR.eps">eps  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Frequency">Frequency</a>
</p>
<td>
<p class="comment">Intentional db hysteresis (eps).  Unit = Hz.  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroR.gmax">gmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum governor output (Gmax).  Typical Value = 1.05.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroR.gmin">gmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum governor output (Gmin).  Typical Value = -0.05.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroR.gv1">gv1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 1, PU gv (Gv1).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroR.gv2">gv2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 2, PU gv (Gv2).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroR.gv3">gv3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 3, PU gv (Gv3).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroR.gv4">gv4  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 4, PU gv (Gv4).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroR.gv5">gv5  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 5, PU gv (Gv5).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroR.gv6">gv6  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 6, PU gv (Gv6).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroR.h0">h0  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Turbine nominal head (H0).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroR.inputSignal">inputSignal  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">Input signal switch (Flag).<br/>true = Pe input is used<br/>false = feedback is received from CV.<br/>Flag is normally dependent on Tt.  If Tf is zero, Flag is set to false. If Tf is not zero, Flag is set to true.  Typical Value = true.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroR.kg">kg  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Gate servo gain (Kg).  Typical Value = 2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroR.ki">ki  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Integral gain (Ki).  Typical Value = 0.5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroR.mwbase">mwbase  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ActivePower">ActivePower</a>
</p>
<td>
<p class="comment">Base for power values (MWbase) (&gt;0).  Unit = MW.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroR.pgv1">pgv1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 1, PU power (Pgv1).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroR.pgv2">pgv2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 2, PU power (Pgv2).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroR.pgv3">pgv3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 3, PU power (Pgv3).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroR.pgv4">pgv4  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 4, PU power (Pgv4).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroR.pgv5">pgv5  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 5, PU power (Pgv5).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroR.pgv6">pgv6  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain point 6, PU power (Pgv6).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroR.pmax">pmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum gate opening, PU of MWbase (Pmax).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroR.pmin">pmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum gate opening, PU of MWbase (Pmin).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroR.qnl">qnl  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">No-load turbine flow at nominal head (Qnl).  Typical Value = 0.08.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroR.r">r  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Steady-state droop (R).  Typical Value = 0.05.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroR.t1">t1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Lead time constant 1 (T1).  Typical Value = 1.5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroR.t2">t2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Lag time constant 1 (T2).  Typical Value = 0.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroR.t3">t3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Lead time constant 2 (T3).  Typical Value = 1.5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroR.t4">t4  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Lag time constant 2 (T4).  Typical Value = 0.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroR.t5">t5  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Lead time constant 3 (T5).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroR.t6">t6  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Lag time constant 3 (T6).  Typical Value = 0.05.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroR.t7">t7  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Lead time constant 4 (T7).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroR.t8">t8  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Lag time constant 4 (T8).  Typical Value = 0.05.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroR.td">td  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Input filter time constant (Td).  Typical Value = 0.05.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroR.tp">tp  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Gate servo time constant (Tp).  Typical Value = 0.05.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroR.tt">tt  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Power feedback time constant (Tt).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroR.tw">tw  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Water inertia time constant (Tw).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroR.velcl">velcl  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Maximum gate closing velocity (Velcl).  Unit = PU/sec.  Typical Value = -0.2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroR.velop">velop  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Maximum gate opening velocity (Velop).  Unit = PU/sec.  Typical Value = 0.2.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->TurbineGovernorDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="TurbineGovernorDynamics.AsynchronousMachineDynamics">AsynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#AsynchronousMachineDynamics">AsynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#TurbineGovernorDynamics">TurbineGovernorDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="TurbineGovernorDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">0..*</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#TurbineGovernorDynamics">TurbineGovernorDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="GovHydroWEH" class="group">
<a href="#GovHydroWEH">
<h2 class="concrete">GovHydroWEH</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images/TurbineGovernorDynamics_TurbineGovernorInterconnectionAndVariables.png" target="_blanc">TurbineGovernorDynamics </a></p>
<p class="comment">Woodward Electric Hydro Governor Model. </p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="GovHydroWEH.db">db  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Speed Dead Band (db).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroWEH.dicn">dicn  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Value to allow the integral controller to advance beyond the gate limits (Dicn).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroWEH.dpv">dpv  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Value to allow the Pilot valve controller to advance beyond the gate limits (Dpv).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroWEH.dturb">dturb  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Turbine damping factor (Dturb).  Unit = delta P (PU of MWbase) / delta speed (PU).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroWEH.feedbackSignal">feedbackSignal  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">Feedback signal selection (Sw).<br/>true = PID Output (if R-Perm-Gate=droop and R-Perm-Pe=0)<br/>false = Electrical Power (if R-Perm-Gate=0 and R-Perm-Pe=droop) or<br/>false = Gate Position (if R-Perm-Gate=droop and R-Perm-Pe=0).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroWEH.fl1">fl1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Flow Gate 1 (Fl1).  Flow value for gate position point 1 for lookup table representing water flow through the turbine as a function of gate position to produce steady state flow.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroWEH.fl2">fl2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Flow Gate 2 (Fl2).  Flow value for gate position point 2 for lookup table representing water flow through the turbine as a function of gate position to produce steady state flow.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroWEH.fl3">fl3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Flow Gate 3 (Fl3).  Flow value for gate position point 3 for lookup table representing water flow through the turbine as a function of gate position to produce steady state flow.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroWEH.fl4">fl4  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Flow Gate 4 (Fl4).  Flow value for gate position point 4 for lookup table representing water flow through the turbine as a function of gate position to produce steady state flow.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroWEH.fl5">fl5  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Flow Gate 5 (Fl5).  Flow value for gate position point 5 for lookup table representing water flow through the turbine as a function of gate position to produce steady state flow.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroWEH.fp1">fp1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Flow P1 (Fp1).  Turbine Flow value for point 1 for lookup table representing per unit mechanical power on machine MVA rating as a function of turbine flow.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroWEH.fp10">fp10  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Flow P10 (Fp10).  Turbine Flow value for point 10 for lookup table representing per unit mechanical power on machine MVA rating as a function of turbine flow.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroWEH.fp2">fp2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Flow P2 (Fp2).  Turbine Flow value for point 2 for lookup table representing per unit mechanical power on machine MVA rating as a function of turbine flow.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroWEH.fp3">fp3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Flow P3 (Fp3).  Turbine Flow value for point 3 for lookup table representing per unit mechanical power on machine MVA rating as a function of turbine flow.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroWEH.fp4">fp4  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Flow P4 (Fp4).  Turbine Flow value for point 4 for lookup table representing per unit mechanical power on machine MVA rating as a function of turbine flow.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroWEH.fp5">fp5  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Flow P5 (Fp5).  Turbine Flow value for point 5 for lookup table representing per unit mechanical power on machine MVA rating as a function of turbine flow.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroWEH.fp6">fp6  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Flow P6 (Fp6).  Turbine Flow value for point 6 for lookup table representing per unit mechanical power on machine MVA rating as a function of turbine flow.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroWEH.fp7">fp7  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Flow P7 (Fp7).  Turbine Flow value for point 7 for lookup table representing per unit mechanical power on machine MVA rating as a function of turbine flow.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroWEH.fp8">fp8  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Flow P8 (Fp8).  Turbine Flow value for point 8 for lookup table representing per unit mechanical power on machine MVA rating as a function of turbine flow.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroWEH.fp9">fp9  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Flow P9 (Fp9).  Turbine Flow value for point 9 for lookup table representing per unit mechanical power on machine MVA rating as a function of turbine flow.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroWEH.gmax">gmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum Gate Position (Gmax).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroWEH.gmin">gmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum Gate Position (Gmin).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroWEH.gtmxcl">gtmxcl  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum gate closing rate (Gtmxcl).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroWEH.gtmxop">gtmxop  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum gate opening rate (Gtmxop).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroWEH.gv1">gv1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Gate 1 (Gv1).  Gate Position value for point 1 for lookup table representing water flow through the turbine as a function of gate position to produce steady state flow.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroWEH.gv2">gv2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Gate 2 (Gv2).  Gate Position value for point 2 for lookup table representing water flow through the turbine as a function of gate position to produce steady state flow.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroWEH.gv3">gv3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Gate 3 (Gv3).  Gate Position value for point 3 for lookup table representing water flow through the turbine as a function of gate position to produce steady state flow.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroWEH.gv4">gv4  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Gate 4 (Gv4).  Gate Position value for point 4 for lookup table representing water flow through the turbine as a function of gate position to produce steady state flow.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroWEH.gv5">gv5  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Gate 5 (Gv5).  Gate Position value for point 5 for lookup table representing water flow through the turbine as a function of gate position to produce steady state flow.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroWEH.kd">kd  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Derivative controller derivative gain (Kd).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroWEH.ki">ki  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Derivative controller Integral gain (Ki).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroWEH.kp">kp  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Derivative control gain (Kp).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroWEH.mwbase">mwbase  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ActivePower">ActivePower</a>
</p>
<td>
<p class="comment">Base for power values (MWbase) (&gt;0).  Unit = MW.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroWEH.pmss1">pmss1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Pmss Flow P1 (Pmss1).  Mechanical Power output Pmss for Turbine Flow point 1 for lookup table representing per unit mechanical power on machine MVA rating as a function of turbine flow.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroWEH.pmss10">pmss10  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Pmss Flow P10 (Pmss10).  Mechanical Power output Pmss for Turbine Flow point 10 for lookup table representing per unit mechanical power on machine MVA rating as a function of turbine flow.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroWEH.pmss2">pmss2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Pmss Flow P2 (Pmss2).  Mechanical Power output Pmss for Turbine Flow point 2 for lookup table representing per unit mechanical power on machine MVA rating as a function of turbine flow.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroWEH.pmss3">pmss3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Pmss Flow P3 (Pmss3).  Mechanical Power output Pmss for Turbine Flow point 3 for lookup table representing per unit mechanical power on machine MVA rating as a function of turbine flow.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroWEH.pmss4">pmss4  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Pmss Flow P4 (Pmss4).  Mechanical Power output Pmss for Turbine Flow point 4 for lookup table representing per unit mechanical power on machine MVA rating as a function of turbine flow.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroWEH.pmss5">pmss5  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Pmss Flow P5 (Pmss5).  Mechanical Power output Pmss for Turbine Flow point 5 for lookup table representing per unit mechanical power on machine MVA rating as a function of turbine flow.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroWEH.pmss6">pmss6  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Pmss Flow P6 (Pmss6).  Mechanical Power output Pmss for Turbine Flow point 6 for lookup table representing per unit mechanical power on machine MVA rating as a function of turbine flow.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroWEH.pmss7">pmss7  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Pmss Flow P7 (Pmss7).  Mechanical Power output Pmss for Turbine Flow point 7 for lookup table representing per unit mechanical power on machine MVA rating as a function of turbine flow.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroWEH.pmss8">pmss8  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Pmss Flow P8 (Pmss8).  Mechanical Power output Pmss for Turbine Flow point 8 for lookup table representing per unit mechanical power on machine MVA rating as a function of turbine flow.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroWEH.pmss9">pmss9  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Pmss Flow P9 (Pmss9).  Mechanical Power output Pmss for Turbine Flow point 9 for lookup table representing per unit mechanical power on machine MVA rating as a function of turbine flow.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroWEH.rpg">rpg  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Permanent droop for governor output feedback (R-Perm-Gate).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroWEH.rpp">rpp  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Permanent droop for electrical power feedback (R-Perm-Pe).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroWEH.td">td  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Derivative controller time constant to limit the derivative characteristic beyond a breakdown frequency to avoid amplification of high-frequency noise (Td).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroWEH.tdv">tdv  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Distributive Valve time lag time constant (Tdv).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroWEH.tg">tg  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Value to allow the Distribution valve controller to advance beyond the gate movement rate limit (Tg).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroWEH.tp">tp  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Pilot Valve time lag time constant (Tp).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroWEH.tpe">tpe  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Electrical power droop time constant (Tpe).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroWEH.tw">tw  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Water inertia time constant (Tw) (&gt;0).</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->TurbineGovernorDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="TurbineGovernorDynamics.AsynchronousMachineDynamics">AsynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#AsynchronousMachineDynamics">AsynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#TurbineGovernorDynamics">TurbineGovernorDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="TurbineGovernorDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">0..*</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#TurbineGovernorDynamics">TurbineGovernorDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="GovHydroWPID" class="group">
<a href="#GovHydroWPID">
<h2 class="concrete">GovHydroWPID</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images/TurbineGovernorDynamics_TurbineGovernorInterconnectionAndVariables.png" target="_blanc">TurbineGovernorDynamics </a></p>
<p class="comment">Woodward PID Hydro Governor.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="GovHydroWPID.d">d  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Turbine damping factor (D).  Unit = delta P / delta speed.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroWPID.gatmax">gatmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Gate opening Limit Maximum (Gatmax).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroWPID.gatmin">gatmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Gate opening Limit Minimum (Gatmin).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroWPID.gv1">gv1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Gate position 1 (Gv1).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroWPID.gv2">gv2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Gate position 2 (Gv2). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroWPID.gv3">gv3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Gate position 3 (Gv3).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroWPID.kd">kd  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Derivative gain (Kd).  Typical Value = 1.11.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroWPID.ki">ki  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Reset gain (Ki).  Typical Value = 0.36.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroWPID.kp">kp  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Proportional gain (Kp).  Typical Value = 0.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroWPID.mwbase">mwbase  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ActivePower">ActivePower</a>
</p>
<td>
<p class="comment">Base for power values  (MWbase) (&gt;0).  Unit = MW.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroWPID.pgv1">pgv1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Output at Gv1 PU of MWbase (Pgv1).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroWPID.pgv2">pgv2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Output at Gv2 PU of MWbase (Pgv2).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroWPID.pgv3">pgv3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Output at Gv3 PU of MWbase (Pgv3). </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroWPID.pmax">pmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum Power Output (Pmax).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroWPID.pmin">pmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum Power Output (Pmin).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroWPID.reg">reg  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Permanent drop (Reg).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroWPID.ta">ta  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Controller time constant (Ta) (&gt;0).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroWPID.tb">tb  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Gate servo time constant (Tb) (&gt;0).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroWPID.treg">treg  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Speed detector time constant (Treg).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroWPID.tw">tw  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Water inertia time constant (Tw) (&gt;0).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroWPID.velmax">velmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum gate opening velocity (Velmax).  Unit = PU/sec.  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovHydroWPID.velmin">velmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum gate closing velocity (Velmin).  Unit = PU/sec.  Typical Value = 0.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->TurbineGovernorDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="TurbineGovernorDynamics.AsynchronousMachineDynamics">AsynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#AsynchronousMachineDynamics">AsynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#TurbineGovernorDynamics">TurbineGovernorDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="TurbineGovernorDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">0..*</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#TurbineGovernorDynamics">TurbineGovernorDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="GovSteam0" class="group">
<a href="#GovSteam0">
<h2 class="concrete">GovSteam0</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images/TurbineGovernorDynamics_TurbineGovernorInterconnectionAndVariables.png" target="_blanc">TurbineGovernorDynamics </a></p>
<p class="comment">A simplified steam turbine governor model.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="GovSteam0.dt">dt  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Turbine damping coefficient (Dt).  Unit = delta P / delta speed. Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteam0.mwbase">mwbase  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ActivePower">ActivePower</a>
</p>
<td>
<p class="comment">Base for power values (MWbase)  (&gt;0).  Unit = MW.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteam0.r">r  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Permanent droop (R).  Typical Value = 0.05.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteam0.t1">t1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Steam bowl time constant (T1).  Typical Value = 0.5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteam0.t2">t2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Numerator time constant of T2/T3 block (T2).  Typical Value = 3.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteam0.t3">t3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Reheater time constant (T3).  Typical Value = 10.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteam0.vmax">vmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum valve position, PU of mwcap (Vmax).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteam0.vmin">vmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum valve position, PU of mwcap (Vmin).  Typical Value = 0.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->TurbineGovernorDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="TurbineGovernorDynamics.AsynchronousMachineDynamics">AsynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#AsynchronousMachineDynamics">AsynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#TurbineGovernorDynamics">TurbineGovernorDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="TurbineGovernorDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">0..*</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#TurbineGovernorDynamics">TurbineGovernorDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="GovSteam1" class="group">
<a href="#GovSteam1">
<h2 class="concrete">GovSteam1</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images/TurbineGovernorDynamics_TurbineGovernorInterconnectionAndVariables.png" target="_blanc">TurbineGovernorDynamics </a></p>
<p class="comment">Steam turbine governor model, based on the GovSteamIEEE1 model  (with optional deadband and nonlinear valve gain added). </p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="GovSteam1.db1">db1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Frequency">Frequency</a>
</p>
<td>
<p class="comment">Intentional deadband width (db1).  Unit = Hz.  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteam1.db2">db2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ActivePower">ActivePower</a>
</p>
<td>
<p class="comment">Unintentional deadband (db2).  Unit = MW.  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteam1.eps">eps  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Frequency">Frequency</a>
</p>
<td>
<p class="comment">Intentional db hysteresis (eps).  Unit = Hz.  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteam1.gv1">gv1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain valve position point 1 (GV1).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteam1.gv2">gv2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain valve position point 2 (GV2).  Typical Value = 0.4.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteam1.gv3">gv3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain valve position point 3 (GV3).  Typical Value = 0.5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteam1.gv4">gv4  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain valve position point 4 (GV4).  Typical Value = 0.6.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteam1.gv5">gv5  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain valve position point 5 (GV5).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteam1.gv6">gv6  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain valve position point 6 (GV6).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteam1.k">k  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Governor gain (reciprocal of droop) (K) (&gt;0).  Typical Value = 25.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteam1.k1">k1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Fraction of HP shaft power after first boiler pass (K1).  Typical Value = 0.2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteam1.k2">k2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Fraction of LP shaft power after first boiler pass (K2).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteam1.k3">k3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Fraction of HP shaft power after second boiler pass (K3).  Typical Value = 0.3.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteam1.k4">k4  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Fraction of LP shaft power after second boiler pass (K4).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteam1.k5">k5  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Fraction of HP shaft power after third boiler pass (K5).  Typical Value = 0.5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteam1.k6">k6  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Fraction of LP shaft power after third boiler pass (K6).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteam1.k7">k7  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Fraction of HP shaft power after fourth boiler pass (K7).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteam1.k8">k8  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Fraction of LP shaft power after fourth boiler pass (K8).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteam1.mwbase">mwbase  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ActivePower">ActivePower</a>
</p>
<td>
<p class="comment">Base for power values (MWbase) (&gt;0).  Unit = MW.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteam1.pgv1">pgv1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain power value point 1 (Pgv1).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteam1.pgv2">pgv2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain power value point 2 (Pgv2).  Typical Value = 0.75.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteam1.pgv3">pgv3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain power value point 3 (Pgv3).  Typical Value = 0.91.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteam1.pgv4">pgv4  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain power value point 4 (Pgv4).  Typical Value = 0.98.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteam1.pgv5">pgv5  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain power value point 5 (Pgv5).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteam1.pgv6">pgv6  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Nonlinear gain power value point 6 (Pgv6).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteam1.pmax">pmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum valve opening (Pmax) (&gt; Pmin).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteam1.pmin">pmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum valve opening (Pmin) (&gt;=0).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteam1.sdb1">sdb1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">Intentional deadband indicator.<br/>true = intentional deadband is applied<br/>false = intentional deadband is not applied.<br/>Typical Value = true.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteam1.sdb2">sdb2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">Unintentional deadband location.<br/>true = intentional deadband is applied before point "A"<br/>false = intentional deadband is applied after point "A".<br/>Typical Value = true.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteam1.t1">t1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Governor lag time constant (T1).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteam1.t2">t2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Governor lead time constant (T2).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteam1.t3">t3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Valve positioner time constant (T3<i>) </i>(&gt;0).  Typical Value = 0.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteam1.t4">t4  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Inlet piping/steam bowl time constant (T4).  Typical Value = 0.3.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteam1.t5">t5  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant of second boiler pass (T5).  Typical Value = 5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteam1.t6">t6  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant of third boiler pass (T6).  Typical Value = 0.5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteam1.t7">t7  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant of fourth boiler pass (T7).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteam1.uc">uc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Maximum valve closing velocity (Uc) (&lt;0).  Unit = PU/sec.  Typical Value = -10.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteam1.uo">uo  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Maximum valve opening velocity (Uo) (&gt;0).  Unit = PU/sec.  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteam1.valve">valve  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">Nonlinear valve characteristic.<br/>true = nonlinear valve characteristic is used<br/>false = nonlinear valve characteristic is not used.<br/>Typical Value = true.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->TurbineGovernorDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="TurbineGovernorDynamics.AsynchronousMachineDynamics">AsynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#AsynchronousMachineDynamics">AsynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#TurbineGovernorDynamics">TurbineGovernorDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="TurbineGovernorDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">0..*</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#TurbineGovernorDynamics">TurbineGovernorDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="GovSteam2" class="group">
<a href="#GovSteam2">
<h2 class="concrete">GovSteam2</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images/TurbineGovernorDynamics_TurbineGovernorInterconnectionAndVariables.png" target="_blanc">TurbineGovernorDynamics </a></p>
<p class="comment">Simplified governor model.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="GovSteam2.dbf">dbf  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Frequency dead band (DBF).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteam2.k">k  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Governor gain (reciprocal of droop) (K).  Typical Value = 20.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteam2.mnef">mnef  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Fuel flow maximum negative error value (MN<sub>EF</sub>).  Typical Value = -1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteam2.mxef">mxef  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Fuel flow maximum positive error value (MX<sub>EF</sub>).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteam2.pmax">pmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum fuel flow (P<sub>MAX</sub>).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteam2.pmin">pmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum fuel flow (P<sub>MIN</sub>).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteam2.t1">t1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Governor lag time constant (T<sub>1</sub>) (&gt;0).  Typical Value = 0.45.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteam2.t2">t2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Governor lead time constant (T<sub>2</sub>) (may be 0).  Typical Value = 0.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->TurbineGovernorDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="TurbineGovernorDynamics.AsynchronousMachineDynamics">AsynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#AsynchronousMachineDynamics">AsynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#TurbineGovernorDynamics">TurbineGovernorDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="TurbineGovernorDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">0..*</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#TurbineGovernorDynamics">TurbineGovernorDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="GovSteamCC" class="group">
<a href="#GovSteamCC">
<h2 class="concrete">GovSteamCC</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images/TurbineGovernorDynamics_TurbineGovernorInterconnectionAndVariables.png" target="_blanc">TurbineGovernorDynamics </a></p>
<p class="comment">Cross compound turbine governor model. </p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="GovSteamCC.dhp">dhp  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">HP damping factor (Dhp).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamCC.dlp">dlp  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">LP damping factor (Dlp).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamCC.fhp">fhp  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Fraction of HP power ahead of reheater (Fhp).  Typical Value = 0.3.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamCC.flp">flp  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Fraction of LP power ahead of reheater (Flp).  Typical Value = 0.7.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamCC.mwbase">mwbase  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ActivePower">ActivePower</a>
</p>
<td>
<p class="comment">Base for power values (MWbase) (&gt;0).  Unit = MW.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamCC.pmaxhp">pmaxhp  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum HP value position (Pmaxhp).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamCC.pmaxlp">pmaxlp  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum LP value position (Pmaxlp).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamCC.rhp">rhp  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">HP governor droop (Rhp).  Typical Value = 0.05.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamCC.rlp">rlp  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">LP governor droop (Rlp).  Typical Value = 0.05.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamCC.t1hp">t1hp  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">HP governor time constant (T1hp).  Typical Value = 0.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamCC.t1lp">t1lp  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">LP governor time constant (T1lp).  Typical Value = 0.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamCC.t3hp">t3hp  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">HP turbine time constant (T3hp).  Typical Value = 0.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamCC.t3lp">t3lp  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">LP turbine time constant (T3lp).  Typical Value = 0.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamCC.t4hp">t4hp  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">HP turbine time constant (T4hp).  Typical Value = 0.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamCC.t4lp">t4lp  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">LP turbine time constant (T4lp).  Typical Value = 0.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamCC.t5hp">t5hp  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">HP reheater time constant (T5hp).  Typical Value = 10.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamCC.t5lp">t5lp  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">LP reheater time constant (T5lp).  Typical Value = 10.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->TurbineGovernorDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="TurbineGovernorDynamics.AsynchronousMachineDynamics">AsynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#AsynchronousMachineDynamics">AsynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#TurbineGovernorDynamics">TurbineGovernorDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="TurbineGovernorDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">0..*</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#TurbineGovernorDynamics">TurbineGovernorDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="GovSteamEU" class="group">
<a href="#GovSteamEU">
<h2 class="concrete">GovSteamEU</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images/TurbineGovernorDynamics_TurbineGovernorInterconnectionAndVariables.png" target="_blanc">TurbineGovernorDynamics </a></p>
<p class="comment">Simplified model  of boiler and steam turbine with PID governor.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="GovSteamEU.chc">chc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Control valves rate closing limit (Chc).  Unit = PU/sec.  Typical Value = -3.3.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamEU.cho">cho  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Control valves rate opening limit (Cho).  Unit = PU/sec.  Typical Value = 0.17.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamEU.cic">cic  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Intercept valves rate closing limit (Cic).  Typical Value = -2.2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamEU.cio">cio  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Intercept valves rate opening limit (Cio).  Typical Value = 0.123.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamEU.db1">db1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Dead band of the frequency corrector (db1).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamEU.db2">db2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Dead band of the speed governor (db2).  Typical Value = 0.0004.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamEU.hhpmax">hhpmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum control valve position (Hhpmax).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamEU.ke">ke  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Gain of the power controller (Ke).  Typical Value = 0.65.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamEU.kfcor">kfcor  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Gain of the frequency corrector (Kfcor).  Typical Value = 20.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamEU.khp">khp  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Fraction of total turbine output generated by HP part (Khp).  Typical Value = 0.277.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamEU.klp">klp  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Fraction of total turbine output generated by HP part (Klp).  Typical Value = 0.723.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamEU.kwcor">kwcor  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Gain of the speed governor (Kwcor).  Typical Value = 20.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamEU.mwbase">mwbase  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ActivePower">ActivePower</a>
</p>
<td>
<p class="comment">Base for power values (MWbase) (&gt;0).  Unit = MW.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamEU.pmax">pmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximal active power of the turbine (Pmax).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamEU.prhmax">prhmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum low pressure limit (Prhmax).  Typical Value = 1.4.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamEU.simx">simx  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Intercept valves transfer limit (Simx).  Typical Value = 0.425.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamEU.tb">tb  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Boiler time constant (Tb).  Typical Value = 100.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamEU.tdp">tdp  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Derivative time constant of the power controller (Tdp).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamEU.ten">ten  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Electro hydraulic transducer (Ten).  Typical Value = 0.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamEU.tf">tf  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Frequency transducer time constant (Tf).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamEU.tfp">tfp  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant of the power controller (Tfp).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamEU.thp">thp  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">High pressure (HP) time constant of the turbine (Thp).  Typical Value = 0.31.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamEU.tip">tip  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Integral time constant of the power controller (Tip).  Typical Value = 2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamEU.tlp">tlp  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Low pressure(LP) time constant of the turbine (Tlp).  Typical Value = 0.45.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamEU.tp">tp  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Power transducer time constant (Tp).  Typical Value = 0.07.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamEU.trh">trh  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Reheater  time constant of the turbine (Trh).  Typical Value = 8.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamEU.tvhp">tvhp  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Control valves servo time constant (Tvhp).  Typical Value = 0.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamEU.tvip">tvip  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Intercept valves servo time constant (Tvip).  Typical Value = 0.15.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamEU.tw">tw  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Speed transducer time constant (Tw).  Typical Value = 0.02.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamEU.wfmax">wfmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Upper limit for frequency correction (Wfmax).  Typical Value = 0.05.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamEU.wfmin">wfmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Lower limit for frequency correction (Wfmin).  Typical Value = -0.05.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamEU.wmax1">wmax1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Emergency speed control lower limit (wmax1).  Typical Value = 1.025.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamEU.wmax2">wmax2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Emergency speed control upper limit (wmax2).  Typical Value = 1.05.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamEU.wwmax">wwmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Upper limit for the speed governor (Wwmax).  Typical Value = 0.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamEU.wwmin">wwmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Lower limit for the speed governor frequency correction (Wwmin).  Typical Value = -1.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->TurbineGovernorDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="TurbineGovernorDynamics.AsynchronousMachineDynamics">AsynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#AsynchronousMachineDynamics">AsynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#TurbineGovernorDynamics">TurbineGovernorDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="TurbineGovernorDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">0..*</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#TurbineGovernorDynamics">TurbineGovernorDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="GovSteamFV2" class="group">
<a href="#GovSteamFV2">
<h2 class="concrete">GovSteamFV2</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images/TurbineGovernorDynamics_TurbineGovernorInterconnectionAndVariables.png" target="_blanc">TurbineGovernorDynamics </a></p>
<p class="comment">Steam turbine governor with reheat time constants and modeling of the effects of fast valve closing to reduce mechanical power.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="GovSteamFV2.dt">dt  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">(Dt).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamFV2.k">k  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Fraction of the turbine power developed by turbine sections not involved in fast valving (K).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamFV2.mwbase">mwbase  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ActivePower">ActivePower</a>
</p>
<td>
<p class="comment">Alternate Base used instead of Machine base in equipment model if necessary (MWbase) (&gt;0).  Unit = MW.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamFV2.r">r  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">(R).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamFV2.t1">t1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Governor time constant (T1).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamFV2.t3">t3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Reheater time constant (T3).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamFV2.ta">ta  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time after initial time for valve to close (Ta).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamFV2.tb">tb  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time after initial time for valve to begin opening (Tb).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamFV2.tc">tc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time after initial time for valve to become fully open (Tc).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamFV2.ti">ti  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Initial time to begin fast valving (Ti).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamFV2.tt">tt  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant with which power falls off after intercept valve closure (Tt).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamFV2.vmax">vmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">(Vmax).</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamFV2.vmin">vmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">(Vmin).</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->TurbineGovernorDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="TurbineGovernorDynamics.AsynchronousMachineDynamics">AsynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#AsynchronousMachineDynamics">AsynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#TurbineGovernorDynamics">TurbineGovernorDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="TurbineGovernorDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">0..*</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#TurbineGovernorDynamics">TurbineGovernorDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="GovSteamFV3" class="group">
<a href="#GovSteamFV3">
<h2 class="concrete">GovSteamFV3</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images/TurbineGovernorDynamics_TurbineGovernorInterconnectionAndVariables.png" target="_blanc">TurbineGovernorDynamics </a></p>
<p class="comment">Simplified GovSteamIEEE1 Steam turbine governor model with Prmax limit and fast valving.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="GovSteamFV3.k">k  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Governor gain, (reciprocal of droop) (K).  Typical Value = 20.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamFV3.k1">k1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Fraction of turbine power developed after first boiler pass (K1).  Typical Value = 0.2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamFV3.k2">k2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Fraction of turbine power developed after second boiler pass (K2).  Typical Value = 0.2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamFV3.k3">k3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Fraction of hp turbine power developed after crossover or third boiler pass (K3). Typical Value = 0.6.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamFV3.mwbase">mwbase  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ActivePower">ActivePower</a>
</p>
<td>
<p class="comment">Base for power values (MWbase) (&gt;0).  Unit = MW.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamFV3.pmax">pmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum valve opening, PU of MWbase (Pmax).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamFV3.pmin">pmin  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum valve opening, PU of MWbase (Pmin).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamFV3.prmax">prmax  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Max. pressure in reheater (Prmax).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamFV3.t1">t1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Governor lead time constant (T1).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamFV3.t2">t2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Governor lag time constant (T2).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamFV3.t3">t3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Valve positioner time constant (T3).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamFV3.t4">t4  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Inlet piping/steam bowl time constant (T4).  Typical Value = 0.2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamFV3.t5">t5  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant of second boiler pass (i.e. reheater) (T5).  Typical Value = 0.5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamFV3.t6">t6  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant of crossover or third boiler pass (T6).  Typical Value = 10.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamFV3.ta">ta  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time to close intercept valve (IV) (Ta).  Typical Value = 0.97.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamFV3.tb">tb  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time until IV starts to reopen (Tb).  Typical Value = 0.98.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamFV3.tc">tc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time until IV is fully open (Tc).  Typical Value = 0.99.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamFV3.uc">uc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Maximum valve closing velocity (Uc).  Unit = PU/sec.  Typical Value = -1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamFV3.uo">uo  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Maximum valve opening velocity (Uo).  Unit = PU/sec.  Typical Value = 0.1.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->TurbineGovernorDynamics->DynamicsFunctionBlock->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritrole" id="TurbineGovernorDynamics.AsynchronousMachineDynamics">AsynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#AsynchronousMachineDynamics">AsynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#TurbineGovernorDynamics">TurbineGovernorDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritrole" id="TurbineGovernorDynamics.SynchronousMachineDynamics">SynchronousMachineDynamics</p>
</th>
<td>
<p class="cardinality">0..*</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineDynamics">SynchronousMachineDynamics</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#TurbineGovernorDynamics">TurbineGovernorDynamics</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">description </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="GovSteamFV4" class="group">
<a href="#GovSteamFV4">
<h2 class="concrete">GovSteamFV4</h2>
</a>
<p class="package"><a href="DynamicsProfile-v2_4_15-7Aug2014_images/TurbineGovernorDynamics_TurbineGovernorInterconnectionAndVariables.png" target="_blanc">TurbineGovernorDynamics </a></p>
<p class="comment">Detailed electro-hydraulic governor for steam unit.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="GovSteamFV4.cpsmn">cpsmn  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum value of pressure regulator output (Cpsmn).  Typical Value = -1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamFV4.cpsmx">cpsmx  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum value of pressure regulator output (Cpsmx).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamFV4.crmn">crmn  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum value of regulator set-point (Crmn).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamFV4.crmx">crmx  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum value of regulator set-point (Crmx).  Typical Value = 1.2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamFV4.kdc">kdc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Derivative gain of pressure regulator (Kdc).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamFV4.kf1">kf1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Frequency bias (reciprocal of droop) (Kf1).  Typical Value = 20.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamFV4.kf3">kf3  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Frequency control (reciprocal of droop) (Kf3).  Typical Value = 20.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamFV4.khp">khp  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Fraction  of total turbine output generated by HP part (Khp).  Typical Value = 0.35.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamFV4.kic">kic  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Integral gain of pressure regulator (Kic).  Typical Value = 0.0033.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamFV4.kip">kip  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Integral gain of pressure feedback regulator (Kip).  Typical Value = 0.5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamFV4.kit">kit  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Integral gain of electro-hydraulic regulator (Kit).  Typical Value = 0.04.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamFV4.kmp1">kmp1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">First gain coefficient of  intercept valves characteristic (Kmp1).  Typical Value = 0.5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamFV4.kmp2">kmp2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Second gain coefficient of intercept valves characteristic (Kmp2).  Typical Value = 3.5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamFV4.kpc">kpc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Proportional gain of pressure regulator (Kpc).  Typical Value = 0.5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamFV4.kpp">kpp  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Proportional gain of pressure feedback regulator (Kpp).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamFV4.kpt">kpt  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Proportional gain of electro-hydraulic regulator (Kpt).  Typical Value = 0.3.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamFV4.krc">krc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum variation of fuel flow (Krc).  Typical Value = 0.05.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamFV4.ksh">ksh  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Pressure loss due to flow friction in the boiler tubes (Ksh).  Typical Value = 0.08.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamFV4.lpi">lpi  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum negative power error (Lpi).  Typical Value = -0.15.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamFV4.lps">lps  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum positive power error (Lps).  Typical Value = 0.03.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamFV4.mnef">mnef  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Lower limit for frequency correction (MN<sub>EF</sub>).  Typical Value = -0.05.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamFV4.mxef">mxef  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Upper limit for frequency correction (MX<sub>EF</sub>).  Typical Value = 0.05.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamFV4.pr1">pr1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">First value of pressure set point static characteristic (Pr1).  Typical Value = 0.2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamFV4.pr2">pr2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Second value of pressure set point static characteristic, corresponding to Ps0 = 1.0 PU (Pr2).  Typical Value = 0.75.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamFV4.psmn">psmn  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum value of pressure set point static characteristic (Psmn).  Typical Value = 1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamFV4.rsmimn">rsmimn  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum value of integral regulator (Rsmimn).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamFV4.rsmimx">rsmimx  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum value of integral regulator (Rsmimx).  Typical Value = 1.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamFV4.rvgmn">rvgmn  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum value of integral regulator (Rvgmn).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamFV4.rvgmx">rvgmx  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum value of integral regulator (Rvgmx).  Typical Value = 1.2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamFV4.srmn">srmn  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum valve opening (Srmn).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamFV4.srmx">srmx  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Maximum valve opening (Srmx).  Typical Value = 1.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamFV4.srsmp">srsmp  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Intercept valves characteristic discontinuity point (Srsmp).  Typical Value = 0.43.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamFV4.svmn">svmn  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Maximum regulator gate closing velocity (Svmn).  Typical Value = -0.0333.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamFV4.svmx">svmx  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Maximum regulator gate opening velocity (Svmx).  Typical Value = 0.0333.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamFV4.ta">ta  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Control valves rate opening time (Ta).  Typical Value = 0.8.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamFV4.tam">tam  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Intercept valves rate opening time (Tam).  Typical Value = 0.8.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamFV4.tc">tc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Control valves rate closing time (Tc).  Typical Value = 0.5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamFV4.tcm">tcm  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Intercept valves rate closing time (Tcm).  Typical Value = 0.5.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamFV4.tdc">tdc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Derivative time constant of pressure regulator (Tdc).  Typical Value = 90.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamFV4.tf1">tf1  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant of fuel regulation (Tf1).  Typical Value = 10.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamFV4.tf2">tf2  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Time constant of steam chest (Tf2).  Typical Value = 10.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamFV4.thp">thp  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">High pressure (HP) time constant of the turbine (Thp).  Typical Value = 0.15.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamFV4.tmp">tmp  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Low pressure (LP) time constant of the turbine (Tmp).  Typical Value = 0.4.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamFV4.trh">trh  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Reheater  time constant of the turbine (Trh).  Typical Value = 10.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamFV4.tv">tv  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Boiler time constant (Tv).  Typical Value = 60.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamFV4.ty">ty  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Seconds">Seconds</a>
</p>
<td>
<p class="comment">Control valves servo time constant (Ty).  Typical Value = 0.1.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamFV4.y">y  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Coefficient of linearized equations of turbine (Stodola formulation) (Y).  Typical Value = 0.13.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamFV4.yhpmn">yhpmn  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Minimum control valve position (Yhpmn).  Typical Value = 0.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="GovSteamFV4.yhpmx">yhpmx  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
