<?xml version="1.0" encoding="UTF-8"?>
<!--  the CSS part and the header  of this html document for a Profile comes from a similar function of CimTool -->
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.1//EN" "http://www.w3.org/TR/xhtml11/DTD/xhtml11.dtd">
<html xmlns="http://www.w3.org/1999/xhtml" xmlns:a="http://langdale.com.au/2005/Message#" xmlns:xs="http://www.w3.org/2001/XMLSchema">
<head>
<title>Profile Documentation</title>
<style type="text/css">
/* typography: fonts */
body { font-family: arial, sans-serif; }

.name, .type, .cardinality, .superclass, .xsdtype, .namespace { font-family: courier, monospace; }
.attribut {font-family: courier, monospace;font-weight: bold;}
.role {font-family: courier, monospace ;font-style: italic; font-weight: bold;}
.inheritrole {font-family: courier,monospace;font-style: italic;font-weight: normal;}
.inheritattribut {font-family: courier, monospace;font-weight: normal;}
/* typography: emphasis */
h1 { color: white; background: gray;}

h2, h3 { color: gray; text-decoration: none;}

h2.abstract, h2.enumerated, h2.domain {font-style: italic } 

p.note { background-color: #ddd }

p.declaration { color: gray }
p.role {font-family: courier, monospace ;font-style: italic; font-weight: bold;}
p.inheritrole {font-family: courier,monospace;font-style: italic;}
p.attribut {font-family: courier, monospace;font-weight: bold;}
p.inheritattribut {font-family: courier, monospace;}

:link { color: purple; }

.xsdtype { color: black; font-weight: bold; }

.namespace { color: black }

.package { font-size: x-large; color: gray }


/* borders */
div.group {
	border-style: solid;
	border-color: gray;
	border-width: 1px;
	
}

th, td {
	border-top-style : solid;
	border-top-width : 1px;
	border-color: gray;
 }


/* spacing and alignment */
body {padding: 5px; }

h1 { padding: 5px;}

div.group {
	margin-top: 10px;
	padding: 5px;
	position: relative;
}
th, td {
	text-align : left;
	vertical-align : top;
}
th, td.type { width: 15em; overflow: visible; }

p.cardinality { width: 4em; }

p.package { position: absolute; right: 10px; top: 0px}				
</style>
</head>
<body>
 List of stereotye to categorize subProfiles
     ShortCircuit
     Description
     Operation
     Abstract
     Entsoe

<h1> Concrete Classes (ShortCircuit)</h1>
<div id="GroundDisconnector" class="group">
<a href="#GroundDisconnector">
<h2 class="concrete">GroundDisconnector (ShortCircuit) </h2>
</a>
<p class="comment">A manually operated or motor operated mechanical switching device used for isolating a circuit or equipment from ground.</p>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->Switch->ConductingEquipment->Equipment->PowerSystemResource->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">open </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#Switch">Switch</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<h1> Concrete Classes (Description)</h1>
<div id="ACDCConverterDCTerminal" class="group">
<a href="#ACDCConverterDCTerminal">
<h2 class="concrete">ACDCConverterDCTerminal (Description) </h2>
</a>
<p class="package"><a href="SteadyStateHypothesisProfile-v2_4_15-7Aug2014_images/DC_DC.png" target="_blanc">DC </a></p>
<p class="comment">A DC electrical connection point at the AC/DC converter. The AC/DC converter is electrically connected also to the AC side. The AC connection is inherited from the AC conducting equipment in the same way as any other AC equipment. The AC/DC converter DC terminal is separate from generic DC terminal to restrict the connection with the AC side to AC/DC converter and so that no other DC conducting equipment can be connected to the AC side.</p>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->DCBaseTerminal->ACDCTerminal->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">connected </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#ACDCTerminal">ACDCTerminal</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="AsynchronousMachine" class="group">
<a href="#AsynchronousMachine">
<h2 class="concrete">AsynchronousMachine (Description) </h2>
</a>
<p class="comment">A rotating machine whose shaft rotates asynchronously with the electrical field.  Also known as an induction machine with no external connection to the rotor windings, e.g squirrel-cage induction machine.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="AsynchronousMachine.asynchronousMachineType">asynchronousMachineType  (Description)  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#AsynchronousMachineKind">AsynchronousMachineKind</a>
</p>
<td>
<p class="comment">Indicates the type of Asynchronous Machine (motor or generator).</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->RotatingMachine->RegulatingCondEq->ConductingEquipment->Equipment->PowerSystemResource->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">p </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ActivePower">ActivePower</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#RotatingMachine">RotatingMachine</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">q </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ReactivePower">ReactivePower</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#RotatingMachine">RotatingMachine</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">controlEnabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#RegulatingCondEq">RegulatingCondEq</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="Breaker" class="group">
<a href="#Breaker">
<h2 class="concrete">Breaker (Description) </h2>
</a>
<p class="comment">A mechanical switching device capable of making, carrying, and breaking currents under normal circuit conditions and also making, carrying for a specified time, and breaking currents under specified abnormal circuit conditions e.g.  those of short circuit.</p>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->ProtectedSwitch->Switch->ConductingEquipment->Equipment->PowerSystemResource->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">open </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#Switch">Switch</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="ConformLoad" class="group">
<a href="#ConformLoad">
<h2 class="concrete">ConformLoad (Description) </h2>
</a>
<p class="comment">ConformLoad represent loads that follow a daily load change pattern where the pattern can be used to scale the load with a system load.</p>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->EnergyConsumer->ConductingEquipment->Equipment->PowerSystemResource->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">p </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ActivePower">ActivePower</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#EnergyConsumer">EnergyConsumer</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">q </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ReactivePower">ReactivePower</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#EnergyConsumer">EnergyConsumer</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="ControlArea" class="group">
<a href="#ControlArea">
<h2 class="concrete">ControlArea (Description) </h2>
</a>
<p class="comment">A control area<b> </b>is a grouping of generating units and/or loads and a cutset of tie lines (as terminals) which may be used for a variety of purposes including automatic generation control, powerflow solution area interchange control specification, and input to load forecasting.   Note that any number of overlapping control area specifications can be superimposed on the physical model.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="ControlArea.netInterchange">netInterchange  (Description)  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ActivePower">ActivePower</a>
</p>
<td>
<p class="comment">The specified positive net interchange into the control area, i.e. positive sign means flow in to the area.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ControlArea.pTolerance">pTolerance  (Description)  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ActivePower">ActivePower</a>
</p>
<td>
<p class="comment">Active power net interchange tolerance</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->PowerSystemResource->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="CsConverter" class="group">
<a href="#CsConverter">
<h2 class="concrete">CsConverter (Description) </h2>
</a>
<p class="package"><a href="SteadyStateHypothesisProfile-v2_4_15-7Aug2014_images/DC_DC.png" target="_blanc">DC </a></p>
<p class="comment">DC side of the current source converter (CSC).</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="CsConverter.operatingMode">operatingMode  (Description)  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#CsOperatingModeKind">CsOperatingModeKind</a>
</p>
<td>
<p class="comment">Indicates whether the DC pole is operating as an inverter or as a rectifier. CSC control variable used in power flow.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="CsConverter.pPccControl">pPccControl  (Description)  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#CsPpccControlKind">CsPpccControlKind</a>
</p>
<td>
<p class="comment"></p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="CsConverter.targetAlpha">targetAlpha  (Description)  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#AngleDegrees">AngleDegrees</a>
</p>
<td>
<p class="comment">Target firing angle. CSC control variable used in power flow.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="CsConverter.targetGamma">targetGamma  (Description)  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#AngleDegrees">AngleDegrees</a>
</p>
<td>
<p class="comment">Target extinction angle. CSC  control variable used in power flow.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="CsConverter.targetIdc">targetIdc  (Description)  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#CurrentFlow">CurrentFlow</a>
</p>
<td>
<p class="comment">DC current target value. CSC control variable used in power flow.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->ACDCConverter->ConductingEquipment->Equipment->PowerSystemResource->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">p </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ActivePower">ActivePower</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#ACDCConverter">ACDCConverter</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">q </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ReactivePower">ReactivePower</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#ACDCConverter">ACDCConverter</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">targetPpcc </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ActivePower">ActivePower</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#ACDCConverter">ACDCConverter</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">targetUdc </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Voltage">Voltage</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#ACDCConverter">ACDCConverter</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="DCTerminal" class="group">
<a href="#DCTerminal">
<h2 class="concrete">DCTerminal (Description) </h2>
</a>
<p class="package"><a href="SteadyStateHypothesisProfile-v2_4_15-7Aug2014_images/DC_DC.png" target="_blanc">DC </a></p>
<p class="comment">An electrical connection point to generic DC conducting equipment.</p>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->DCBaseTerminal->ACDCTerminal->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">connected </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#ACDCTerminal">ACDCTerminal</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="Disconnector" class="group">
<a href="#Disconnector">
<h2 class="concrete">Disconnector (Description) </h2>
</a>
<p class="comment">A manually operated or motor operated mechanical switching device used for changing the connections in a circuit, or for isolating a circuit or equipment from a source of power. It is required to open or close circuits when negligible current is broken or made. </p>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->Switch->ConductingEquipment->Equipment->PowerSystemResource->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">open </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#Switch">Switch</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="EnergyConsumer" class="group">
<a href="#EnergyConsumer">
<h2 class="concrete">EnergyConsumer (Description) </h2>
</a>
<p class="comment">Generic user of energy - a  point of consumption on the power system model.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="EnergyConsumer.p">p  (Description)  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ActivePower">ActivePower</a>
</p>
<td>
<p class="comment">Active power of the load. Load sign convention is used, i.e. positive sign means flow out from a node.<br/>For voltage dependent loads the value is at rated voltage.<br/>Starting value for a steady state solution.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="EnergyConsumer.q">q  (Description)  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ReactivePower">ReactivePower</a>
</p>
<td>
<p class="comment">Reactive power of the load. Load sign convention is used, i.e. positive sign means flow out from a node.<br/>For voltage dependent loads the value is at rated voltage.<br/>Starting value for a steady state solution.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->ConductingEquipment->Equipment->PowerSystemResource->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="EnergySource" class="group">
<a href="#EnergySource">
<h2 class="concrete">EnergySource (Description) </h2>
</a>
<p class="comment">A generic equivalent for an energy supplier on a transmission or distribution voltage level.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="EnergySource.activePower">activePower  (Description)  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ActivePower">ActivePower</a>
</p>
<td>
<p class="comment">High voltage source active injection. Load sign convention is used, i.e. positive sign means flow out from a node.<br/>Starting value for steady state solutions.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="EnergySource.reactivePower">reactivePower  (Description)  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ReactivePower">ReactivePower</a>
</p>
<td>
<p class="comment">High voltage source reactive injection. Load sign convention is used, i.e. positive sign means flow out from a node.<br/>Starting value for steady state solutions.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->ConductingEquipment->Equipment->PowerSystemResource->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="EquivalentInjection" class="group">
<a href="#EquivalentInjection">
<h2 class="concrete">EquivalentInjection (Description) </h2>
</a>
<p class="comment">This class represents equivalent injections (generation or load).  Voltage regulation is allowed only at the point of connection.</p>
<p class="note">-EquivalentInjection.regulationStatus and EquivalentInjection.regulationTarget are required attributes if the EquivalentInjection is connected to a non-Boundary node.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="EquivalentInjection.p">p  (Description)  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ActivePower">ActivePower</a>
</p>
<td>
<p class="comment">Equivalent active power injection. Load sign convention is used, i.e. positive sign means flow out from a node.<br/>Starting value for steady state solutions.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="EquivalentInjection.q">q  (Description)  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ReactivePower">ReactivePower</a>
</p>
<td>
<p class="comment">Equivalent reactive power injection. Load sign convention is used, i.e. positive sign means flow out from a node.<br/>Starting value for steady state solutions.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="EquivalentInjection.regulationStatus">regulationStatus  (Description)  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">Specifies the default regulation status of the EquivalentInjection.  True is regulating.  False is not regulating.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="EquivalentInjection.regulationTarget">regulationTarget  (Description)  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Voltage">Voltage</a>
</p>
<td>
<p class="comment">The target voltage for voltage regulation.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->EquivalentEquipment->ConductingEquipment->Equipment->PowerSystemResource->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="ExternalNetworkInjection" class="group">
<a href="#ExternalNetworkInjection">
<h2 class="concrete">ExternalNetworkInjection (Description) </h2>
</a>
<p class="comment">This class represents external network and it is used for IEC 60909 calculations.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="ExternalNetworkInjection.p">p  (Description)  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ActivePower">ActivePower</a>
</p>
<td>
<p class="comment">Active power injection. Load sign convention is used, i.e. positive sign means flow out from a node.<br/>Starting value for steady state solutions.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExternalNetworkInjection.q">q  (Description)  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ReactivePower">ReactivePower</a>
</p>
<td>
<p class="comment">Reactive power injection. Load sign convention is used, i.e. positive sign means flow out from a node.<br/>Starting value for steady state solutions.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ExternalNetworkInjection.referencePriority">referencePriority  (Description)  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Integer">Integer</a>
</p>
<td>
<p class="comment">Priority of unit for use as powerflow voltage phase angle reference bus selection. 0 = don t care (default) 1 = highest priority. 2 is less than 1 and so on.<br/></p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->RegulatingCondEq->ConductingEquipment->Equipment->PowerSystemResource->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">controlEnabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#RegulatingCondEq">RegulatingCondEq</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="GeneratingUnit" class="group">
<a href="#GeneratingUnit">
<h2 class="concrete">GeneratingUnit (Description) </h2>
</a>
<p class="comment">A single or set of synchronous machines for converting mechanical power into alternating-current power. For example, individual machines within a set may be defined for scheduling purposes while a single control signal is derived for the set. In this case there would be a GeneratingUnit for each member of the set and an additional GeneratingUnit corresponding to the set.</p>
<p class="note">-<ul>	<li>The active power slack is specified by using the multiple generator slack participation factor in CIM. In case GeneratingUnit.normalPF is set to one and all other generating units have a zero participation factor the GeneratingUnit which has normalPF equal to one will be the active power slack for the ControlArea to which it belongs. In case multiple generators all these GeneratingUnit(s) have non-zero normalPF, but there must be one GeneratingUnit per control area that have maximum participation factor (GeneratingUnit.normalPF). </li>	<li>In case of exchange of steady state hypothesis (non-solved model) or solved model normalPF can be non-zero only for generators which are in operation (participate in the load flow).</li>	<li>In case of exchange of steady state hypothesis (non-solved model, i.e. SV profile is not exchanged) the tools should assign the slack node.</li></ul></p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="GeneratingUnit.normalPF">normalPF  (Description)  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Generating unit economic participation factor.<br/></p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->Equipment->PowerSystemResource->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="HydroGeneratingUnit" class="group">
<a href="#HydroGeneratingUnit">
<h2 class="concrete">HydroGeneratingUnit (Description) </h2>
</a>
<p class="comment">A generating unit whose prime mover is a hydraulic turbine (e.g., Francis, Pelton, Kaplan).<br/></p>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->GeneratingUnit->Equipment->PowerSystemResource->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">normalPF </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#GeneratingUnit">GeneratingUnit</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="LinearShuntCompensator" class="group">
<a href="#LinearShuntCompensator">
<h2 class="concrete">LinearShuntCompensator (Description) </h2>
</a>
<p class="comment">A linear shunt compensator has banks or sections with equal admittance values.</p>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->ShuntCompensator->RegulatingCondEq->ConductingEquipment->Equipment->PowerSystemResource->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">sections </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#ShuntCompensator">ShuntCompensator</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">controlEnabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#RegulatingCondEq">RegulatingCondEq</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="LoadBreakSwitch" class="group">
<a href="#LoadBreakSwitch">
<h2 class="concrete">LoadBreakSwitch (Description) </h2>
</a>
<p class="comment">A mechanical switching device capable of making, carrying, and breaking currents under normal operating conditions.</p>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->ProtectedSwitch->Switch->ConductingEquipment->Equipment->PowerSystemResource->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">open </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#Switch">Switch</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="NonConformLoad" class="group">
<a href="#NonConformLoad">
<h2 class="concrete">NonConformLoad (Description) </h2>
</a>
<p class="comment">NonConformLoad represent loads that do not follow a daily load change pattern and changes are not correlated with the daily load change pattern.</p>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->EnergyConsumer->ConductingEquipment->Equipment->PowerSystemResource->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">p </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ActivePower">ActivePower</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#EnergyConsumer">EnergyConsumer</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">q </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ReactivePower">ReactivePower</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#EnergyConsumer">EnergyConsumer</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="NonlinearShuntCompensator" class="group">
<a href="#NonlinearShuntCompensator">
<h2 class="concrete">NonlinearShuntCompensator (Description) </h2>
</a>
<p class="comment">A non linear shunt compensator has bank or section admittance values that differs.</p>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->ShuntCompensator->RegulatingCondEq->ConductingEquipment->Equipment->PowerSystemResource->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">sections </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#ShuntCompensator">ShuntCompensator</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">controlEnabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#RegulatingCondEq">RegulatingCondEq</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="NuclearGeneratingUnit" class="group">
<a href="#NuclearGeneratingUnit">
<h2 class="concrete">NuclearGeneratingUnit (Description) </h2>
</a>
<p class="comment">A nuclear generating unit.</p>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->GeneratingUnit->Equipment->PowerSystemResource->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">normalPF </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#GeneratingUnit">GeneratingUnit</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="PhaseTapChangerAsymmetrical" class="group">
<a href="#PhaseTapChangerAsymmetrical">
<h2 class="concrete">PhaseTapChangerAsymmetrical (Description) </h2>
</a>
<p class="comment">Describes the tap model for an asymmetrical phase shifting transformer in which the difference voltage vector adds to the primary side voltage. The angle between the primary side voltage and the difference voltage is named the winding connection angle. The phase shift depends on both the difference voltage magnitude and the winding connection angle.</p>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->PhaseTapChangerNonLinear->PhaseTapChanger->TapChanger->PowerSystemResource->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">controlEnabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#TapChanger">TapChanger</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">step </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#TapChanger">TapChanger</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="PhaseTapChangerLinear" class="group">
<a href="#PhaseTapChangerLinear">
<h2 class="concrete">PhaseTapChangerLinear (Description) </h2>
</a>
<p class="comment">Describes a tap changer with a linear relation between the tap step and the phase angle difference across the transformer. This is a mathematical model that is an approximation of a real phase tap changer.<br/>The phase angle is computed as stepPhaseShitfIncrement times the tap position.<br/>The secondary side voltage magnitude is the same as at the primary side.</p>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->PhaseTapChanger->TapChanger->PowerSystemResource->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">controlEnabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#TapChanger">TapChanger</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">step </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#TapChanger">TapChanger</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="PhaseTapChangerSymmetrical" class="group">
<a href="#PhaseTapChangerSymmetrical">
<h2 class="concrete">PhaseTapChangerSymmetrical (Description) </h2>
</a>
<p class="comment">Describes a symmetrical phase shifting transformer tap model in which the secondary side voltage magnitude is the same as at the primary side. The difference voltage magnitude is the base in an equal-sided triangle where the sides corresponds to the primary and secondary voltages. The phase angle difference corresponds to the top angle and can be expressed as twice the arctangent of half the total difference voltage.</p>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->PhaseTapChangerNonLinear->PhaseTapChanger->TapChanger->PowerSystemResource->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">controlEnabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#TapChanger">TapChanger</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">step </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#TapChanger">TapChanger</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="PhaseTapChangerTabular" class="group">
<a href="#PhaseTapChangerTabular">
<h2 class="concrete">PhaseTapChangerTabular (Description) </h2>
</a>
<p class="comment"></p>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->PhaseTapChanger->TapChanger->PowerSystemResource->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">controlEnabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#TapChanger">TapChanger</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">step </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#TapChanger">TapChanger</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="RatioTapChanger" class="group">
<a href="#RatioTapChanger">
<h2 class="concrete">RatioTapChanger (Description) </h2>
</a>
<p class="comment">A tap changer that changes the voltage ratio impacting the voltage magnitude but not the phase angle across the transformer.<br/></p>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->TapChanger->PowerSystemResource->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">controlEnabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#TapChanger">TapChanger</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">step </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#TapChanger">TapChanger</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="RegulatingControl" class="group">
<a href="#RegulatingControl">
<h2 class="concrete">RegulatingControl (Description) </h2>
</a>
<p class="comment">Specifies a set of equipment that works together to control a power system quantity such as voltage or flow. <br/>Remote bus voltage control is possible by specifying the controlled terminal located at some place remote from the controlling equipment.<br/>In case multiple equipment, possibly of different types, control same terminal there must be only one RegulatingControl at that terminal. The most specific subtype of RegulatingControl shall be used in case such equipment participate in the control, e.g. TapChangerControl for tap changers.<br/>For flow control  load sign convention is used, i.e. positive sign means flow out from a TopologicalNode (bus) into the conducting equipment.</p>
<p class="note">-Note that RegulatingControl.targetDeadband is primarily used if the RegulatingControl.discrete is set to "true". Tools should handle cases in which RegulatingControl.targetDeadband has a value if RegulatingControl.discrete is set to "false" or cases in which RegulatingControl.targetDeadband equals zero.<br/>Note that for instance, if the targetValue is 100 kV and the targetDeadband is 2 kV the range is from 99 to 101 kV.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="RegulatingControl.discrete">discrete  (Description)  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">The regulation is performed in a discrete mode. This applies to equipment with discrete controls, e.g. tap changers and shunt compensators.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="RegulatingControl.enabled">enabled  (Description)  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">The flag tells if regulation is enabled.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="RegulatingControl.targetDeadband">targetDeadband  (Description)  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">This is a deadband used with discrete control to avoid excessive update of controls like tap changers and shunt compensator banks while regulating.<br/>The units of those appropriate for the mode.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="RegulatingControl.targetValue">targetValue  (Description)  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">The target value specified for case input.   This value can be used for the target value without the use of schedules. The value has the units appropriate to the mode attribute.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="RegulatingControl.targetValueUnitMultiplier">targetValueUnitMultiplier  (Description)  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#UnitMultiplier">UnitMultiplier</a>
</p>
<td>
<p class="comment">Specify the multiplier for used for the targetValue.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->PowerSystemResource->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="SolarGeneratingUnit" class="group">
<a href="#SolarGeneratingUnit">
<h2 class="concrete">SolarGeneratingUnit (Description) </h2>
</a>
<p class="comment">A solar thermal generating unit.</p>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->GeneratingUnit->Equipment->PowerSystemResource->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">normalPF </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#GeneratingUnit">GeneratingUnit</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="StaticVarCompensator" class="group">
<a href="#StaticVarCompensator">
<h2 class="concrete">StaticVarCompensator (Description) </h2>
</a>
<p class="comment">A facility for providing variable and controllable shunt reactive power. The SVC typically consists of a stepdown transformer, filter, thyristor-controlled reactor, and thyristor-switched capacitor arms.<br/><br/>The SVC may operate in fixed MVar output mode or in voltage control mode. When in voltage control mode, the output of the SVC will be proportional to the deviation of voltage at the controlled bus from the voltage setpoint.  The SVC characteristic slope defines the proportion.  If the voltage at the controlled bus is equal to the voltage setpoint, the SVC MVar output is zero.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="StaticVarCompensator.q">q  (Description)  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ReactivePower">ReactivePower</a>
</p>
<td>
<p class="comment">Reactive power injection. Load sign convention is used, i.e. positive sign means flow out from a node.<br/>Starting value for a steady state solution.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->RegulatingCondEq->ConductingEquipment->Equipment->PowerSystemResource->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">controlEnabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#RegulatingCondEq">RegulatingCondEq</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="StationSupply" class="group">
<a href="#StationSupply">
<h2 class="concrete">StationSupply (Description) </h2>
</a>
<p class="comment">Station supply with load derived from the station output.</p>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->EnergyConsumer->ConductingEquipment->Equipment->PowerSystemResource->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">p </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ActivePower">ActivePower</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#EnergyConsumer">EnergyConsumer</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">q </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ReactivePower">ReactivePower</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#EnergyConsumer">EnergyConsumer</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="Switch" class="group">
<a href="#Switch">
<h2 class="concrete">Switch (Description) </h2>
</a>
<p class="comment">A generic device designed to close, or open, or both, one or more electric circuits.  All switches are two terminal devices including grounding switches.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="Switch.open">open  (Description)  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">The attribute tells if the switch is considered open when used as input to topology processing.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->ConductingEquipment->Equipment->PowerSystemResource->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="SynchronousMachine" class="group">
<a href="#SynchronousMachine">
<h2 class="concrete">SynchronousMachine (Description) </h2>
</a>
<p class="comment">An electromechanical device that operates with shaft rotating synchronously with the network. It is a single machine operating either as a generator or synchronous condenser or pump.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="SynchronousMachine.operatingMode">operatingMode  (Description)  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#SynchronousMachineOperatingMode">SynchronousMachineOperatingMode</a>
</p>
<td>
<p class="comment">Current mode of operation.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="SynchronousMachine.referencePriority">referencePriority  (Description)  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Integer">Integer</a>
</p>
<td>
<p class="comment">Priority of unit for use as powerflow voltage phase angle reference bus selection. 0 = don t care (default) 1 = highest priority. 2 is less than 1 and so on.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->RotatingMachine->RegulatingCondEq->ConductingEquipment->Equipment->PowerSystemResource->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">p </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ActivePower">ActivePower</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#RotatingMachine">RotatingMachine</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">q </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ReactivePower">ReactivePower</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#RotatingMachine">RotatingMachine</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">controlEnabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#RegulatingCondEq">RegulatingCondEq</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="TapChangerControl" class="group">
<a href="#TapChangerControl">
<h2 class="concrete">TapChangerControl (Description) </h2>
</a>
<p class="comment">Describes behavior specific to tap changers, e.g. how the voltage at the end of a line varies with the load level and compensation of the voltage drop by tap adjustment.</p>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->RegulatingControl->PowerSystemResource->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">discrete </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#RegulatingControl">RegulatingControl</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">enabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#RegulatingControl">RegulatingControl</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">targetDeadband </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#RegulatingControl">RegulatingControl</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">targetValue </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#RegulatingControl">RegulatingControl</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">targetValueUnitMultiplier </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#UnitMultiplier">UnitMultiplier</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#RegulatingControl">RegulatingControl</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="Terminal" class="group">
<a href="#Terminal">
<h2 class="concrete">Terminal (Description) </h2>
</a>
<p class="package"><a href="SteadyStateHypothesisProfile-v2_4_15-7Aug2014_images/Core_Core.png" target="_blanc">Core </a></p>
<p class="comment">An AC electrical connection point to a piece of conducting equipment. Terminals are connected at physical connection points called connectivity nodes.</p>
<p class="note">-For an open retained breaker, both Terminals are not connected.</p>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->ACDCTerminal->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">connected </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#ACDCTerminal">ACDCTerminal</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="ThermalGeneratingUnit" class="group">
<a href="#ThermalGeneratingUnit">
<h2 class="concrete">ThermalGeneratingUnit (Description) </h2>
</a>
<p class="comment">A generating unit whose prime mover could be a steam turbine, combustion turbine, or diesel engine.<br/></p>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->GeneratingUnit->Equipment->PowerSystemResource->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">normalPF </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#GeneratingUnit">GeneratingUnit</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="VsConverter" class="group">
<a href="#VsConverter">
<h2 class="concrete">VsConverter (Description) </h2>
</a>
<p class="package"><a href="SteadyStateHypothesisProfile-v2_4_15-7Aug2014_images/DC_DC.png" target="_blanc">DC </a></p>
<p class="comment">DC side of the voltage source converter (VSC).</p>
<p class="note">-Note that for ACDCConverter.targetPpcc load sign convention is used, i.e. positive sign means flow out from a node.<br/>Note that for VsConverter.targetQpcc load sign convention is used, i.e. positive sign means flow out from a node.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="VsConverter.droop">droop  (Description)  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PU">PU</a>
</p>
<td>
<p class="comment">Droop constant; pu value is obtained as D [kV^2 / MW] x Sb / Ubdc^2.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="VsConverter.droopCompensation">droopCompensation  (Description)  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Resistance">Resistance</a>
</p>
<td>
<p class="comment">Compensation (resistance) constant. Used to compensate for voltage drop when controlling voltage at a distant bus.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="VsConverter.pPccControl">pPccControl  (Description)  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#VsPpccControlKind">VsPpccControlKind</a>
</p>
<td>
<p class="comment">Kind of control of real power and/or DC voltage.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="VsConverter.qPccControl">qPccControl  (Description)  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#VsQpccControlKind">VsQpccControlKind</a>
</p>
<td>
<p class="comment"></p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="VsConverter.qShare">qShare  (Description)  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#PerCent">PerCent</a>
</p>
<td>
<p class="comment">Reactive power sharing factor among parallel converters on Uac control.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="VsConverter.targetQpcc">targetQpcc  (Description)  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ReactivePower">ReactivePower</a>
</p>
<td>
<p class="comment">Reactive power injection target in AC grid, at point of common coupling.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="VsConverter.targetUpcc">targetUpcc  (Description)  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Voltage">Voltage</a>
</p>
<td>
<p class="comment">Voltage target in AC grid, at point of common coupling.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->ACDCConverter->ConductingEquipment->Equipment->PowerSystemResource->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">p </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ActivePower">ActivePower</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#ACDCConverter">ACDCConverter</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">q </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ReactivePower">ReactivePower</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#ACDCConverter">ACDCConverter</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">targetPpcc </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ActivePower">ActivePower</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#ACDCConverter">ACDCConverter</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">targetUdc </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Voltage">Voltage</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#ACDCConverter">ACDCConverter</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="WindGeneratingUnit" class="group">
<a href="#WindGeneratingUnit">
<h2 class="concrete">WindGeneratingUnit (Description) </h2>
</a>
<p class="comment">A wind driven generating unit.  May be used to represent a single turbine or an aggregation.  </p>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->GeneratingUnit->Equipment->PowerSystemResource->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">normalPF </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#GeneratingUnit">GeneratingUnit</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<h1> Concrete Classes (Entsoe)</h1>
<h1> Concrete Classes</h1>
<h1>Abstract Classes</h1>
<div id="SteadyStateHypothesisVersion" class="group">
<a href="#SteadyStateHypothesisVersion">
<h2 class="abstract">SteadyStateHypothesisVersion (Entsoe) </h2>
</a>
<p class="package"><a href="SteadyStateHypothesisProfile-v2_4_15-7Aug2014_images/SteadyStateHypothesisProfile_SteadyStatelHypothesisProfile.png" target="_blanc">SteadyStateHypothesisProfile </a></p>
<p class="comment">Version details.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="SteadyStateHypothesisVersion.baseUML">baseUML  (Entsoe)  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
<td>
 ConstantValue= iec61970cim16v28_iec61968cim12v08_iec62325cim03v01a <br/>
<p class="comment">Base UML provided by CIM model manager.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="SteadyStateHypothesisVersion.baseURI">baseURI  (Entsoe)  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
<td>
 ConstantValue= <a href=" http://iec.ch/TC57/2013/61970-456/SteadyStateHypothesis/1"><font color="#0000ff"><u> http://iec.ch/TC57/2013/61970-456/SteadyStateHypothesis/1</u></font></a> <br/>
<p class="comment">Profile URI used in the Model Exchange header and defined in IEC standards.  It uniquely identifies the Profile and its version. It is given for information only and to identify the closest IEC profile to which this CGMES profile is based on.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="SteadyStateHypothesisVersion.date">date  (Entsoe)  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Date">Date</a>
</p>
<td>
 ConstantValue= 2014-08-07 <br/>
<p class="comment">Profile creation date
<br/>Form is YYYY-MM-DD for example for January 5, 2009 it is 2009-01-05.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="SteadyStateHypothesisVersion.differenceModelURI">differenceModelURI  (Entsoe)  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
<td>
 ConstantValue= <a href="http://iec.ch/TC57/61970-552/DifferenceModel/1#"><font color="#0000ff"><u>http://iec.ch/TC57/61970-552/DifferenceModel/1#</u></font></a> <br/>
<p class="comment">Difference model URI defined by IEC 61970-552. </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="SteadyStateHypothesisVersion.entsoeUML">entsoeUML  (Entsoe)  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
<td>
 ConstantValue= entsoe_v2.4.15 <br/>
<p class="comment">UML provided by ENTSO-E.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="SteadyStateHypothesisVersion.entsoeURI">entsoeURI  (Entsoe)  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
<td>
 ConstantValue= <a href="http://entsoe.eu/CIM/SteadyStateHypothesis/1/1"><font color="#0000ff"><u>http://entsoe.eu/CIM/SteadyStateHypothesis/1/1</u></font></a> <br/>
<p class="comment">Profile URI defined by ENTSO-E and used in the Model Exchange header.  It uniquely identifies the Profile and its version. The last two elements in the URI (http://entsoe.eu/CIM/SteadyStateHypothesis/yy/zzz) indicate major and minor versions where: 
<br/>- yy - indicates a major version;
<br/>- zzz - indicates a minor version. </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="SteadyStateHypothesisVersion.modelDescriptionURI">modelDescriptionURI  (Entsoe)  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
<td>
 ConstantValue= <a href="http://iec.ch/TC57/61970-552/ModelDescription/1#"><font color="#0000ff"><u>http://iec.ch/TC57/61970-552/ModelDescription/1#</u></font></a> <br/>
<p class="comment">Model Description URI defined by IEC 61970-552. </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="SteadyStateHypothesisVersion.namespaceRDF">namespaceRDF  (Entsoe)  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
<td>
 ConstantValue= <a href="http://www.w3.org/1999/02/22-rdf-syntax-ns#"><font color="#0000ff"><u>http://www.w3.org/1999/02/22-rdf-syntax-ns#</u></font></a> <br/>
<p class="comment">RDF namespace. </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="SteadyStateHypothesisVersion.namespaceUML">namespaceUML  (Entsoe)  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
<td>
 ConstantValue= <a href="http://iec.ch/TC57/2013/CIM-schema-cim16#"><font color="#0000ff"><u>http://iec.ch/TC57/2013/CIM-schema-cim16#</u></font></a> <br/>
<p class="comment">CIM UML namespace. </p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="SteadyStateHypothesisVersion.shortName">shortName  (Entsoe)  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
<td>
 ConstantValue= SSH <br/>
<p class="comment">The short name of the profile used in profile documentation.</p>
</td>
</tr>
</table>
</div>
<div id="ACDCConverter" class="group">
<a href="#ACDCConverter">
<h2 class="abstract">ACDCConverter</h2>
</a>
<p class="package"><a href="SteadyStateHypothesisProfile-v2_4_15-7Aug2014_images/DC_DC.png" target="_blanc">DC </a></p>
<p class="comment">A unit with valves for three phases, together with unit control equipment, essential protective and switching devices, DC storage capacitors, phase reactors and auxiliaries, if any, used for conversion.</p>
<p class="note">-Note that for ACDCConverter.targetPpcc load sign convention is used, i.e. positive sign means flow out from a node.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="ACDCConverter.p">p  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ActivePower">ActivePower</a>
</p>
<td>
<p class="comment">Active power at the point of common coupling. Load sign convention is used, i.e. positive sign means flow out from a node.
<br/>Starting value for a steady state solution in the case a simplified power flow model is used.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ACDCConverter.q">q  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ReactivePower">ReactivePower</a>
</p>
<td>
<p class="comment">Reactive power at the point of common coupling. Load sign convention is used, i.e. positive sign means flow out from a node.
<br/>Starting value for a steady state solution in the case a simplified power flow model is used.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ACDCConverter.targetPpcc">targetPpcc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ActivePower">ActivePower</a>
</p>
<td>
<p class="comment">Real power injection target in AC grid, at point of common coupling.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ACDCConverter.targetUdc">targetUdc  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Voltage">Voltage</a>
</p>
<td>
<p class="comment">Target value for DC voltage magnitude.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->ConductingEquipment->Equipment->PowerSystemResource->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="ACDCTerminal" class="group">
<a href="#ACDCTerminal">
<h2 class="abstract">ACDCTerminal</h2>
</a>
<p class="package"><a href="SteadyStateHypothesisProfile-v2_4_15-7Aug2014_images/Core_Core.png" target="_blanc">Core </a></p>
<p class="comment">An electrical connection point (AC or DC) to a piece of conducting equipment. Terminals are connected at physical connection points called connectivity nodes.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="ACDCTerminal.connected">connected  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">The connected status is related to a bus-branch model and the topological node to terminal relation.  True implies the terminal is connected to the related topological node and false implies it is not. 
<br/>In a bus-branch model, the connected status is used to tell if equipment is disconnected without having to change the connectivity described by the topological node to terminal relation. A valid case is that conducting equipment can be connected in one end and open in the other. In particular for an AC line segment, where the reactive line charging can be significant, this is a relevant case.
<br/></p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="ConductingEquipment" class="group">
<a href="#ConductingEquipment">
<h2 class="abstract">ConductingEquipment</h2>
</a>
<p class="package"><a href="SteadyStateHypothesisProfile-v2_4_15-7Aug2014_images/Core_Core.png" target="_blanc">Core </a></p>
<p class="comment">The parts of the AC power system that are designed to carry current or that are conductively connected through terminals.</p>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->Equipment->PowerSystemResource->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="DCBaseTerminal" class="group">
<a href="#DCBaseTerminal">
<h2 class="abstract">DCBaseTerminal</h2>
</a>
<p class="package"><a href="SteadyStateHypothesisProfile-v2_4_15-7Aug2014_images/DC_DC.png" target="_blanc">DC </a></p>
<p class="comment">An electrical connection point at a piece of DC conducting equipment. DC terminals are connected at one physical DC node that may have multiple DC terminals connected. A DC node is similar to an AC connectivity node. The model enforces that DC connections are distinct from AC connections. </p>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->ACDCTerminal->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">connected </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#ACDCTerminal">ACDCTerminal</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="Equipment" class="group">
<a href="#Equipment">
<h2 class="abstract">Equipment</h2>
</a>
<p class="package"><a href="SteadyStateHypothesisProfile-v2_4_15-7Aug2014_images/Core_Core.png" target="_blanc">Core </a></p>
<p class="comment">The parts of a power system that are physical devices, electronic or mechanical.</p>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->PowerSystemResource->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="EquivalentEquipment" class="group">
<a href="#EquivalentEquipment">
<h2 class="abstract">EquivalentEquipment</h2>
</a>
<p class="comment">The class represents equivalent objects that are the result of a network reduction. The class is the base for equivalent objects of different types.</p>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->ConductingEquipment->Equipment->PowerSystemResource->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="IdentifiedObject" class="group">
<a href="#IdentifiedObject">
<h2 class="abstract">IdentifiedObject</h2>
</a>
<p class="package"><a href="SteadyStateHypothesisProfile-v2_4_15-7Aug2014_images/Core_Core.png" target="_blanc">Core </a></p>
<p class="comment">This is a root class to provide common identification for all classes needing identification and naming attributes.</p>
<p class="note"><b>OCL constraint:</b>R.4.10.11. Name length restriction (optional)</p>
<p class="note">-The attribute “name” inherited by many classes from the abstract class IdentifiedObject is not required to be unique. Software developers should not count on this to link the power system model.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="IdentifiedObject.mRID">mRID  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
<td>
<p class="comment">Master resource identifier issued by a model authority. The mRID is globally unique within an exchange context. Global uniqueness is easily achieved by using a UUID,  as specified in RFC 4122, for the mRID.  The use of UUID is strongly recommended.
<br/>For CIMXML data files in RDF syntax conforming to IEC 61970-552 Edition 1, the mRID is mapped to rdf:ID or rdf:about attributes that identify CIM object elements.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="IdentifiedObject.name">name  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
<td>
<p class="comment">The name is any free human readable and possibly non unique text naming the object.
<br/></p>
</td>
</tr>
</table>
</div>
<div id="PhaseTapChanger" class="group">
<a href="#PhaseTapChanger">
<h2 class="abstract">PhaseTapChanger</h2>
</a>
<p class="comment">A transformer phase shifting tap model that controls the phase angle difference across the power transformer and potentially the active power flow through the power transformer.  This phase tap model may also impact the voltage magnitude.</p>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->TapChanger->PowerSystemResource->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">controlEnabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#TapChanger">TapChanger</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">step </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#TapChanger">TapChanger</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="PhaseTapChangerNonLinear" class="group">
<a href="#PhaseTapChangerNonLinear">
<h2 class="abstract">PhaseTapChangerNonLinear</h2>
</a>
<p class="comment">The non-linear phase tap changer describes the non-linear behavior of a phase tap changer. This is a base class for the symmetrical and asymmetrical phase tap changer models. The details of these models can be found in the IEC 61970-301 document.</p>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->PhaseTapChanger->TapChanger->PowerSystemResource->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">controlEnabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#TapChanger">TapChanger</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">step </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#TapChanger">TapChanger</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="PowerSystemResource" class="group">
<a href="#PowerSystemResource">
<h2 class="abstract">PowerSystemResource</h2>
</a>
<p class="package"><a href="SteadyStateHypothesisProfile-v2_4_15-7Aug2014_images/Core_Core.png" target="_blanc">Core </a></p>
<p class="comment">A power system resource can be an item of equipment such as a switch, an equipment container containing many individual items of equipment such as a substation, or an organisational entity such as sub-control area. Power system resources can have measurements associated.
<br/></p>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="ProtectedSwitch" class="group">
<a href="#ProtectedSwitch">
<h2 class="abstract">ProtectedSwitch</h2>
</a>
<p class="comment">A ProtectedSwitch is a switching device that can be operated by ProtectionEquipment.</p>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->Switch->ConductingEquipment->Equipment->PowerSystemResource->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">open </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#Switch">Switch</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="RegulatingCondEq" class="group">
<a href="#RegulatingCondEq">
<h2 class="abstract">RegulatingCondEq</h2>
</a>
<p class="comment">A type of conducting equipment that can regulate a quantity (i.e. voltage or flow) at a specific point in the network. </p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="RegulatingCondEq.controlEnabled">controlEnabled  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">Specifies the regulation status of the equipment.  True is regulating, false is not regulating.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->ConductingEquipment->Equipment->PowerSystemResource->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="RotatingMachine" class="group">
<a href="#RotatingMachine">
<h2 class="abstract">RotatingMachine</h2>
</a>
<p class="comment">A rotating machine which may be used as a generator or motor.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="RotatingMachine.p">p  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ActivePower">ActivePower</a>
</p>
<td>
<p class="comment">Active power injection. Load sign convention is used, i.e. positive sign means flow out from a node.
<br/>Starting value for a steady state solution.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="RotatingMachine.q">q  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#ReactivePower">ReactivePower</a>
</p>
<td>
<p class="comment">Reactive power injection. Load sign convention is used, i.e. positive sign means flow out from a node.
<br/>Starting value for a steady state solution.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->RegulatingCondEq->ConductingEquipment->Equipment->PowerSystemResource->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">controlEnabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#RegulatingCondEq">RegulatingCondEq</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="ShuntCompensator" class="group">
<a href="#ShuntCompensator">
<h2 class="abstract">ShuntCompensator</h2>
</a>
<p class="comment">A shunt capacitor or reactor or switchable bank of shunt capacitors or reactors. A section of a shunt compensator is an individual capacitor or reactor.  A negative value for reactivePerSection indicates that the compensator is a reactor. ShuntCompensator is a single terminal device.  Ground is implied.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="ShuntCompensator.sections">sections  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Shunt compensator sections in use.
<br/>Starting value for steady state solution. Non integer values are allowed to support continuous variables. The reasons for continuous value are to support study cases where no discrete shunt compensators has yet been designed, a solutions where a narrow voltage band force the sections to oscillate or accommodate for a continuous solution as input.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->RegulatingCondEq->ConductingEquipment->Equipment->PowerSystemResource->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">controlEnabled </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#RegulatingCondEq">RegulatingCondEq</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<div id="TapChanger" class="group">
<a href="#TapChanger">
<h2 class="abstract">TapChanger</h2>
</a>
<p class="comment">Mechanism for changing transformer winding tap positions.</p>
<h3>Native Members</h3>
<table>
<tr>
<th>
<p class="attribut" id="TapChanger.controlEnabled">controlEnabled  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Boolean">Boolean</a>
</p>
<td>
<p class="comment">Specifies the regulation status of the equipment.  True is regulating, false is not regulating.</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="TapChanger.step">step  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Simple_Float">Simple_Float</a>
</p>
<td>
<p class="comment">Tap changer position.
<br/>Starting step for a steady state solution. Non integer values are allowed to support continuous tap variables. The reasons for continuous value are to support study cases where no discrete tap changers has yet been designed, a solutions where a narrow voltage band force the tap step to oscillate or accommodate for a continuous solution as input.
<br/>The attribute shall be equal or greater than lowStep and equal or less than highStep.</p>
</td>
</tr>
</table>
<h3>Inherited Members</h3>
<h4> Inheritance pass: ->PowerSystemResource->IdentifiedObject</h4>
<table>
<tr>
<th>
<p class="inheritattribut">mRID </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
<tr>
<th>
<p class="inheritattribut">name </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#String">String</a>
</p>
</td>
<td>
</td>
<td>
<p>see <a class="superclass" href="#IdentifiedObject">IdentifiedObject</a>
</p>
</td>
</tr>
</table>
</div>
<h1>Enumerations</h1>
<div id="AsynchronousMachineKind" class="group">
<a href="#AsynchronousMachineKind">
<h2 class="enumerated">AsynchronousMachineKind</h2>
</a>
<p class="comment">Kind of Asynchronous Machine.</p>
<table>
<tr>
<th>
<p class="name">generator</p>
</th>
<td>
<p class="comment">The Asynchronous Machine is a generator.</p>
</td>
</tr>
<tr>
<th>
<p class="name">motor</p>
</th>
<td>
<p class="comment">The Asynchronous Machine is a motor.</p>
</td>
</tr>
</table>
</div>
<div id="UnitSymbol" class="group">
<a href="#UnitSymbol">
<h2 class="enumerated">UnitSymbol</h2>
</a>
<p class="package"><a href="SteadyStateHypothesisProfile-v2_4_15-7Aug2014_images/DomainProfile_PrimitiveDomainProfile.png" target="_blanc">DomainProfile </a></p>
<p class="comment">The units defined for usage in the CIM.</p>
<table>
<tr>
<th>
<p class="name">VA</p>
</th>
<td>
<p class="comment">Apparent power in volt ampere.<br/></p>
</td>
</tr>
<tr>
<th>
<p class="name">W</p>
</th>
<td>
<p class="comment">Active power in watt.<br/></p>
</td>
</tr>
<tr>
<th>
<p class="name">VAr</p>
</th>
<td>
<p class="comment">Reactive power in volt ampere reactive.<br/></p>
</td>
</tr>
<tr>
<th>
<p class="name">VAh</p>
</th>
<td>
<p class="comment">Apparent energy in volt ampere hours.<br/></p>
</td>
</tr>
<tr>
<th>
<p class="name">Wh</p>
</th>
<td>
<p class="comment">Real energy in what hours.<br/></p>
</td>
</tr>
<tr>
<th>
<p class="name">VArh</p>
</th>
<td>
<p class="comment">Reactive energy in volt ampere reactive hours.<br/></p>
</td>
</tr>
<tr>
<th>
<p class="name">V</p>
</th>
<td>
<p class="comment">Voltage in volt.<br/></p>
</td>
</tr>
<tr>
<th>
<p class="name">ohm</p>
</th>
<td>
<p class="comment">Resistance in ohm.<br/></p>
</td>
</tr>
<tr>
<th>
<p class="name">A</p>
</th>
<td>
<p class="comment">Current in ampere.<br/></p>
</td>
</tr>
<tr>
<th>
<p class="name">F</p>
</th>
<td>
<p class="comment">Capacitance in farad.<br/></p>
</td>
</tr>
<tr>
<th>
<p class="name">H</p>
</th>
<td>
<p class="comment">Inductance in henry.<br/></p>
</td>
</tr>
<tr>
<th>
<p class="name">degC</p>
</th>
<td>
<p class="comment">Relative temperature in degrees Celsius. In the SI unit system the symbol is ºC. Electric charge is measured in coulomb that has the unit symbol C. To distinguish degree Celsius form coulomb the symbol used in the UML is degC. Reason for not using ºC is the special character º is difficult to manage in software.</p>
</td>
</tr>
<tr>
<th>
<p class="name">s</p>
</th>
<td>
<p class="comment">Time in seconds.<br/></p>
</td>
</tr>
<tr>
<th>
<p class="name">min</p>
</th>
<td>
<p class="comment">Time in minutes.<br/></p>
</td>
</tr>
<tr>
<th>
<p class="name">h</p>
</th>
<td>
<p class="comment">Time in hours.<br/></p>
</td>
</tr>
<tr>
<th>
<p class="name">deg</p>
</th>
<td>
<p class="comment">Plane angle in degrees.<br/></p>
</td>
</tr>
<tr>
<th>
<p class="name">rad</p>
</th>
<td>
<p class="comment">Plane angle in radians.<br/></p>
</td>
</tr>
<tr>
<th>
<p class="name">J</p>
</th>
<td>
<p class="comment">Energy in joule.<br/></p>
</td>
</tr>
<tr>
<th>
<p class="name">N</p>
</th>
<td>
<p class="comment">Force in newton.<br/></p>
</td>
</tr>
<tr>
<th>
<p class="name">S</p>
</th>
<td>
<p class="comment">Conductance in siemens.<br/></p>
</td>
</tr>
<tr>
<th>
<p class="name">none</p>
</th>
<td>
<p class="comment">Dimension less quantity, e.g. count, per unit, etc.</p>
</td>
</tr>
<tr>
<th>
<p class="name">Hz</p>
</th>
<td>
<p class="comment">Frequency in hertz.<br/></p>
</td>
</tr>
<tr>
<th>
<p class="name">g</p>
</th>
<td>
<p class="comment">Mass in gram.<br/></p>
</td>
</tr>
<tr>
<th>
<p class="name">Pa</p>
</th>
<td>
<p class="comment">Pressure in pascal (n/m2).<br/></p>
</td>
</tr>
<tr>
<th>
<p class="name">m</p>
</th>
<td>
<p class="comment">Length in meter.<br/></p>
</td>
</tr>
<tr>
<th>
<p class="name">m2</p>
</th>
<td>
<p class="comment">Area in square meters.<br/></p>
</td>
</tr>
<tr>
<th>
<p class="name">m3</p>
</th>
<td>
<p class="comment">Volume in cubic meters.<br/></p>
</td>
</tr>
</table>
</div>
<div id="UnitMultiplier" class="group">
<a href="#UnitMultiplier">
<h2 class="enumerated">UnitMultiplier</h2>
</a>
<p class="package"><a href="SteadyStateHypothesisProfile-v2_4_15-7Aug2014_images/DomainProfile_PrimitiveDomainProfile.png" target="_blanc">DomainProfile </a></p>
<p class="comment">The unit multipliers defined for the CIM.<br/></p>
<table>
<tr>
<th>
<p class="name">p</p>
</th>
<td>
<p class="comment">Pico 10**-12.<br/></p>
</td>
</tr>
<tr>
<th>
<p class="name">n</p>
</th>
<td>
<p class="comment">Nano 10**-9.<br/></p>
</td>
</tr>
<tr>
<th>
<p class="name">micro</p>
</th>
<td>
<p class="comment">Micro 10**-6.<br/></p>
</td>
</tr>
<tr>
<th>
<p class="name">m</p>
</th>
<td>
<p class="comment">Milli 10**-3.<br/></p>
</td>
</tr>
<tr>
<th>
<p class="name">c</p>
</th>
<td>
<p class="comment">Centi 10**-2.<br/></p>
</td>
</tr>
<tr>
<th>
<p class="name">d</p>
</th>
<td>
<p class="comment">Deci 10**-1.<br/></p>
</td>
</tr>
<tr>
<th>
<p class="name">k</p>
</th>
<td>
<p class="comment">Kilo 10**3.<br/></p>
</td>
</tr>
<tr>
<th>
<p class="name">M</p>
</th>
<td>
<p class="comment">Mega 10**6.<br/></p>
</td>
</tr>
<tr>
<th>
<p class="name">G</p>
</th>
<td>
<p class="comment">Giga 10**9.<br/></p>
</td>
</tr>
<tr>
<th>
<p class="name">T</p>
</th>
<td>
<p class="comment">Tera 10**12.<br/></p>
</td>
</tr>
<tr>
<th>
<p class="name">none</p>
</th>
<td>
<p class="comment">No multiplier or equivalently multiply by 1.<br/></p>
</td>
</tr>
</table>
</div>
<div id="CsOperatingModeKind" class="group">
<a href="#CsOperatingModeKind">
<h2 class="enumerated">CsOperatingModeKind</h2>
</a>
<p class="package"><a href="SteadyStateHypothesisProfile-v2_4_15-7Aug2014_images/DC_DC.png" target="_blanc">DC </a></p>
<p class="comment">Operating mode for HVDC line operating as Current Source Converter.</p>
<table>
<tr>
<th>
<p class="name">inverter</p>
</th>
<td>
<p class="comment">Operating as inverter</p>
</td>
</tr>
<tr>
<th>
<p class="name">rectifier</p>
</th>
<td>
<p class="comment">Operating as rectifier.</p>
</td>
</tr>
</table>
</div>
<div id="CsPpccControlKind" class="group">
<a href="#CsPpccControlKind">
<h2 class="enumerated">CsPpccControlKind</h2>
</a>
<p class="package"><a href="SteadyStateHypothesisProfile-v2_4_15-7Aug2014_images/DC_DC.png" target="_blanc">DC </a></p>
<p class="comment">Active power control modes for HVDC line operating as Current Source Converter.</p>
<table>
<tr>
<th>
<p class="name">activePower</p>
</th>
<td>
<p class="comment">Active power control at AC side.</p>
</td>
</tr>
<tr>
<th>
<p class="name">dcVoltage</p>
</th>
<td>
<p class="comment">DC voltage control.</p>
</td>
</tr>
<tr>
<th>
<p class="name">dcCurrent</p>
</th>
<td>
<p class="comment">DC current control</p>
</td>
</tr>
</table>
</div>
<div id="SynchronousMachineOperatingMode" class="group">
<a href="#SynchronousMachineOperatingMode">
<h2 class="enumerated">SynchronousMachineOperatingMode</h2>
</a>
<p class="comment">Synchronous machine operating mode.</p>
<table>
<tr>
<th>
<p class="name">generator</p>
</th>
<td>
<p class="comment"></p>
</td>
</tr>
<tr>
<th>
<p class="name">condenser</p>
</th>
<td>
<p class="comment"></p>
</td>
</tr>
<tr>
<th>
<p class="name">motor</p>
</th>
<td>
<p class="comment"></p>
</td>
</tr>
</table>
</div>
<div id="VsPpccControlKind" class="group">
<a href="#VsPpccControlKind">
<h2 class="enumerated">VsPpccControlKind</h2>
</a>
<p class="package"><a href="SteadyStateHypothesisProfile-v2_4_15-7Aug2014_images/DC_DC.png" target="_blanc">DC </a></p>
<p class="comment">Types applicable to the control of real power and/or DC voltage by voltage source converter.</p>
<table>
<tr>
<th>
<p class="name">pPcc</p>
</th>
<td>
<p class="comment">Control variable (target) is real power at PCC bus.</p>
</td>
</tr>
<tr>
<th>
<p class="name">udc</p>
</th>
<td>
<p class="comment">Control variable (target) is DC voltage and real power at PCC bus is derived.</p>
</td>
</tr>
<tr>
<th>
<p class="name">pPccAndUdcDroop</p>
</th>
<td>
<p class="comment">Control variables (targets) are both active power at point of common coupling and local DC voltage, with the droop.</p>
</td>
</tr>
<tr>
<th>
<p class="name">pPccAndUdcDroopWithCompensation</p>
</th>
<td>
<p class="comment">Control variables (targets) are both active power at point of common coupling and compensated DC voltage, with the droop; compensation factor is the resistance, as an approximation of the DC voltage of a common (real or virtual) node in the DC network.</p>
</td>
</tr>
<tr>
<th>
<p class="name">pPccAndUdcDroopPilot</p>
</th>
<td>
<p class="comment">Control variables (targets) are both active power at point of common coupling and the pilot DC voltage, with the droop.</p>
</td>
</tr>
</table>
</div>
<div id="VsQpccControlKind" class="group">
<a href="#VsQpccControlKind">
<h2 class="enumerated">VsQpccControlKind</h2>
</a>
<p class="package"><a href="SteadyStateHypothesisProfile-v2_4_15-7Aug2014_images/DC_DC.png" target="_blanc">DC </a></p>
<p class="comment"></p>
<table>
<tr>
<th>
<p class="name">reactivePcc</p>
</th>
<td>
<p class="comment"></p>
</td>
</tr>
<tr>
<th>
<p class="name">voltagePcc</p>
</th>
<td>
<p class="comment"></p>
</td>
</tr>
<tr>
<th>
<p class="name">powerFactorPcc</p>
</th>
<td>
<p class="comment"></p>
</td>
</tr>
</table>
</div>
<h1>Compound types</h1>
<h1>Datatypes</h1>
<div id="ActivePower" class="group">
<a href="#ActivePower">
<h2 class="datatype">ActivePower</h2>
</a>
<p class="package"><a href="SteadyStateHypothesisProfile-v2_4_15-7Aug2014_images/DomainProfile_PrimitiveDomainProfile.png" target="_blanc">DomainProfile </a></p>
<p class="comment">Product of RMS value of the voltage and the RMS value of the in-phase component of the current.<br/></p>
<p class="note">-Value type is IEEE 754 simple precision floating point<br/></p>
<table>
<tr>
<th>
<p class="attribut" id="ActivePower.value">value  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Float">Float</a>
</p>
<td>
<p class="comment"></p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ActivePower.unit">unit  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#UnitSymbol">UnitSymbol</a>
</p>
<td>
 ConstantValue= W <br/>
<p class="comment"></p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ActivePower.multiplier">multiplier  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#UnitMultiplier">UnitMultiplier</a>
</p>
<td>
 ConstantValue= M <br/>
<p class="comment"></p>
</td>
</tr>
</table>
</div>
<div id="AngleDegrees" class="group">
<a href="#AngleDegrees">
<h2 class="datatype">AngleDegrees</h2>
</a>
<p class="package"><a href="SteadyStateHypothesisProfile-v2_4_15-7Aug2014_images/DomainProfile_PrimitiveDomainProfile.png" target="_blanc">DomainProfile </a></p>
<p class="comment">Measurement of angle in degrees.<br/></p>
<p class="note">-Value type is IEEE 754 simple precision floating point<br/></p>
<table>
<tr>
<th>
<p class="attribut" id="AngleDegrees.value">value  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Float">Float</a>
</p>
<td>
<p class="comment"></p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="AngleDegrees.unit">unit  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#UnitSymbol">UnitSymbol</a>
</p>
<td>
 ConstantValue= deg <br/>
<p class="comment"></p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="AngleDegrees.multiplier">multiplier  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#UnitMultiplier">UnitMultiplier</a>
</p>
<td>
 ConstantValue= none <br/>
<p class="comment"></p>
</td>
</tr>
</table>
</div>
<div id="CurrentFlow" class="group">
<a href="#CurrentFlow">
<h2 class="datatype">CurrentFlow</h2>
</a>
<p class="package"><a href="SteadyStateHypothesisProfile-v2_4_15-7Aug2014_images/DomainProfile_PrimitiveDomainProfile.png" target="_blanc">DomainProfile </a></p>
<p class="comment">Electrical current with sign convention: positive flow is out of the conducting equipment into the connectivity node. Can be both AC and DC.</p>
<p class="note">-Value type is IEEE 754 simple precision floating point<br/></p>
<table>
<tr>
<th>
<p class="attribut" id="CurrentFlow.value">value  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Float">Float</a>
</p>
<td>
<p class="comment"></p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="CurrentFlow.unit">unit  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#UnitSymbol">UnitSymbol</a>
</p>
<td>
 ConstantValue= A <br/>
<p class="comment"></p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="CurrentFlow.multiplier">multiplier  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#UnitMultiplier">UnitMultiplier</a>
</p>
<td>
 ConstantValue= none <br/>
<p class="comment"></p>
</td>
</tr>
</table>
</div>
<div id="ReactivePower" class="group">
<a href="#ReactivePower">
<h2 class="datatype">ReactivePower</h2>
</a>
<p class="package"><a href="SteadyStateHypothesisProfile-v2_4_15-7Aug2014_images/DomainProfile_PrimitiveDomainProfile.png" target="_blanc">DomainProfile </a></p>
<p class="comment">Product of RMS value of the voltage and the RMS value of the quadrature component of the current.<br/></p>
<p class="note">-Value type is IEEE 754 simple precision floating point<br/></p>
<table>
<tr>
<th>
<p class="attribut" id="ReactivePower.value">value  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Float">Float</a>
</p>
<td>
<p class="comment"></p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ReactivePower.unit">unit  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#UnitSymbol">UnitSymbol</a>
</p>
<td>
 ConstantValue= VAr <br/>
<p class="comment"></p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="ReactivePower.multiplier">multiplier  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#UnitMultiplier">UnitMultiplier</a>
</p>
<td>
 ConstantValue= M <br/>
<p class="comment"></p>
</td>
</tr>
</table>
</div>
<div id="Voltage" class="group">
<a href="#Voltage">
<h2 class="datatype">Voltage</h2>
</a>
<p class="package"><a href="SteadyStateHypothesisProfile-v2_4_15-7Aug2014_images/DomainProfile_PrimitiveDomainProfile.png" target="_blanc">DomainProfile </a></p>
<p class="comment">Electrical voltage, can be both AC and DC.</p>
<p class="note">-Value type is IEEE 754 simple precision floating point<br/></p>
<table>
<tr>
<th>
<p class="attribut" id="Voltage.value">value  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Float">Float</a>
</p>
<td>
<p class="comment"></p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Voltage.unit">unit  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#UnitSymbol">UnitSymbol</a>
</p>
<td>
 ConstantValue= V <br/>
<p class="comment"></p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Voltage.multiplier">multiplier  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#UnitMultiplier">UnitMultiplier</a>
</p>
<td>
 ConstantValue= k <br/>
<p class="comment"></p>
</td>
</tr>
</table>
</div>
<div id="Simple_Float" class="group">
<a href="#Simple_Float">
<h2 class="datatype">Simple_Float</h2>
</a>
<p class="package"><a href="SteadyStateHypothesisProfile-v2_4_15-7Aug2014_images/DomainProfile_PrimitiveDomainProfile.png" target="_blanc">DomainProfile </a></p>
<p class="comment">A floating point number. The range is unspecified and not limited.<br/></p>
<p class="note">-In ENTSO-E profile, Simple_Float range is the IEEE754 simple precision floating point one. It correspond to xs:float datatype</p>
<table>
<tr>
<th>
<p class="attribut" id="Simple_Float.value">value  </p>
</th>
<td>
<p class="cardinality">1..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Float">Float</a>
</p>
<td>
<p class="comment"></p>
</td>
</tr>
</table>
</div>
<div id="PU" class="group">
<a href="#PU">
<h2 class="datatype">PU</h2>
</a>
<p class="package"><a href="SteadyStateHypothesisProfile-v2_4_15-7Aug2014_images/DomainProfile_PrimitiveDomainProfile.png" target="_blanc">DomainProfile </a></p>
<p class="comment">Per Unit - a positive or negative value referred to a defined base. Values typically range from -10 to +10.<br/></p>
<p class="note">-Value type is IEEE 754 simple precision floating point<br/></p>
<table>
<tr>
<th>
<p class="attribut" id="PU.value">value  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Float">Float</a>
</p>
<td>
<p class="comment"></p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PU.unit">unit  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#UnitSymbol">UnitSymbol</a>
</p>
<td>
 ConstantValue= none <br/>
<p class="comment"></p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PU.multiplier">multiplier  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#UnitMultiplier">UnitMultiplier</a>
</p>
<td>
 ConstantValue= none <br/>
<p class="comment"></p>
</td>
</tr>
</table>
</div>
<div id="Resistance" class="group">
<a href="#Resistance">
<h2 class="datatype">Resistance</h2>
</a>
<p class="package"><a href="SteadyStateHypothesisProfile-v2_4_15-7Aug2014_images/DomainProfile_PrimitiveDomainProfile.png" target="_blanc">DomainProfile </a></p>
<p class="comment">Resistance (real part of impedance).<br/></p>
<p class="note">-Value type is IEEE 754 simple precision floating point<br/></p>
<table>
<tr>
<th>
<p class="attribut" id="Resistance.value">value  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Float">Float</a>
</p>
<td>
<p class="comment"></p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Resistance.unit">unit  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#UnitSymbol">UnitSymbol</a>
</p>
<td>
 ConstantValue= ohm <br/>
<p class="comment"></p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="Resistance.multiplier">multiplier  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#UnitMultiplier">UnitMultiplier</a>
</p>
<td>
 ConstantValue= none <br/>
<p class="comment"></p>
</td>
</tr>
</table>
</div>
<div id="PerCent" class="group">
<a href="#PerCent">
<h2 class="datatype">PerCent</h2>
</a>
<p class="package"><a href="SteadyStateHypothesisProfile-v2_4_15-7Aug2014_images/DomainProfile_PrimitiveDomainProfile.png" target="_blanc">DomainProfile </a></p>
<p class="comment">Percentage on a defined base.   For example, specify as 100 to indicate at the defined base.<br/></p>
<p class="note">-Value type is IEEE 754 simple precision floating point<br/></p>
<table>
<tr>
<th>
<p class="attribut" id="PerCent.value">value  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#Float">Float</a>
</p>
<td>
<p class="comment">Normally 0 - 100 on a defined base</p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PerCent.unit">unit  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#UnitSymbol">UnitSymbol</a>
</p>
<td>
 ConstantValue= none <br/>
<p class="comment"></p>
</td>
</tr>
<tr>
<th>
<p class="attribut" id="PerCent.multiplier">multiplier  </p>
</th>
<td>
<p class="cardinality">0..1</p>
</td>
<td class="type">
<p class="type">
<a href="#UnitMultiplier">UnitMultiplier</a>
</p>
<td>
 ConstantValue= none <br/>
<p class="comment"></p>
</td>
</tr>
</table>
</div>
</body>
</html>
